*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.198
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.55 
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
 *#C
*#C
*#C -----------------------------------------------------------------------------------------------------------s
*#C  Total floor areas generated by importing Trnsys3d file
*#C ----
*#C  BUILDING				    2239	m^2
*#C ----
*#C  ZONE		TECHNIK                       	    1496	m^2
*#C  AIRNODE	TECHNIK                       	    1496	m^2
*#C ----
*#C  ZONE		KONZERTSAAL                   	     405	m^2
*#C  AIRNODE	KONZERTSAAL                   	     405	m^2
*#C ----
*#C  ZONE		ALLGEMEIN                     	     338	m^2
*#C  AIRNODE	ALLGEMEIN                     	     338	m^2
*#C -----------------------------------------------------------------------------------------------------------e
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------
LAYER DUMMY_TRNSYS3D
 RESISTANCE=    0.1

LAYER PUTZ_015
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400
LAYER KST_175
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600
LAYER DAEMA_173
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER GIPS_013
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900
LAYER DAEMA_167
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER HOLZ_020
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
LAYER BET_160
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER DAEMM_305
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER TEPP_005
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700
LAYER ESTR_050
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000
LAYER MIWO_030
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMA_162
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMA_300
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER HOLZ_030
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
LAYER DAEMA_133
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMM_121
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER BET_200
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER MIWO_100
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL BND_WALL
 LAYERS   = PUTZ_015 KST_175 DAEMA_173 GIPS_013 
 THICKNESS= 0.015    0.175   0.173     0.013    
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_WALL
 LAYERS   = PUTZ_015 KST_175 DAEMA_167 HOLZ_020 
 THICKNESS= 0.015    0.175   0.167     0.02     
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_ROOF
 LAYERS   = PUTZ_015 BET_160 DAEMM_305 HOLZ_020 
 THICKNESS= 0.015    0.16    0.305     0.02     
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_FLOOR
 LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_162 
 THICKNESS= 0.005    0.05     0.03     0.16    0.162     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL BND_CEILING
 LAYERS   = PUTZ_015 BET_160 DAEMA_300 HOLZ_030 
 THICKNESS= 0.015    0.16    0.3       0.03     
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL BND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_133 GIPS_013 
 THICKNESS= 0.005    0.05     0.03     0.16    0.133     0.013    
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL GROUND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 DAEMM_121 BET_200 
 THICKNESS= 0.005    0.05     0.121     0.2     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL ADJ_WALL
 LAYERS   = GIPS_013 MIWO_100 GIPS_013 
 THICKNESS= 0.013    0.1      0.013    
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL ADJ_CEILING
 LAYERS   = PUTZ_015 BET_160 MIWO_030 ESTR_050 TEPP_005 
 THICKNESS= 0.015    0.16    0.03     0.05     0.005    
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW EXT_WINDOW2
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW ADJ_WINDOW
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW ADJ_WINDOW2
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES TECHNIK KONZERTSAAL ALLGEMEIN
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90 H_0_180 
INTERNAL_CALCULATION S_0_90 W_90_90 N_180_90 E_270_90 H_0_180 H_0_0 
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  TECHNIK  /  A i r n o d e  TECHNIK
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE TECHNIK
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE TECHNIK
WALL  =ADJ_WALL             : SURF=    1 : AREA=      21.240 : ADJACENT=Allgemein : ADJ_SURF=53 : FRONT
WALL  =EXT_WALL             : SURF=    2 : AREA=     133.272 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=    3 : AREA=      70.956 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=    4 : AREA=      14.076 : ADJACENT=Allgemein : ADJ_SURF=52 : FRONT
WALL  =ADJ_WALL             : SURF=    5 : AREA=       7.920 : ADJACENT=Allgemein : ADJ_SURF=58 : FRONT
WALL  =ADJ_WALL             : SURF=    6 : AREA=      16.776 : ADJACENT=Konzertsaal : ADJ_SURF=40 : FRONT
WALL  =EXT_WALL             : SURF=    7 : AREA=      51.048 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=    8 : AREA=      31.680 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =ADJ_WALL             : SURF=    9 : AREA=      75.096 : ADJACENT=Konzertsaal : ADJ_SURF=31 : FRONT
WALL  =EXT_WALL             : SURF=   10 : AREA=      33.552 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   11 : AREA=    1496.386 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   12 : AREA=       3.600 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   13 : AREA=      33.840 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   14 : AREA=      33.480 : ADJACENT=Allgemein : ADJ_SURF=54 : FRONT
WALL  =ADJ_WALL             : SURF=   15 : AREA=      26.460 : ADJACENT=Allgemein : ADJ_SURF=62 : FRONT
WALL  =EXT_WALL             : SURF=   16 : AREA=      49.932 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   17 : AREA=    1226.671 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   18 : AREA=      15.480 : ADJACENT=Konzertsaal    
WALL  =ADJ_CEILING          : SURF=   19 : AREA=     269.715 : ADJACENT=Konzertsaal    
WALL  =EXT_WALL             : SURF=   20 : AREA=     123.012 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   21 : AREA=       3.600 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   22 : AREA=      59.940 : ADJACENT=Allgemein : ADJ_SURF=55 : FRONT
WALL  =EXT_WALL             : SURF=   23 : AREA=      22.320 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
REGIME
CAPACITANCE=     6464.387    : VOLUME=     5386.989    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  KONZERTSAAL  /  A i r n o d e  KONZERTSAAL
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE KONZERTSAAL
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE KONZERTSAAL
WALL  =EXT_WALL             : SURF=   24 : AREA=      53.004 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   25 : AREA=      41.900 : ADJACENT=Technik        
WALL  =GROUND_FLOOR         : SURF=   26 : AREA=     130.137 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_CEILING          : SURF=   27 : AREA=     159.230 : ADJACENT=Allgemein : ADJ_SURF=63 : BACK
WALL  =EXT_WALL             : SURF=   28 : AREA=       6.660 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   29 : AREA=      89.982 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   30 : AREA=       6.017 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   31 : AREA=      75.096 : ADJACENT=Technik : ADJ_SURF=9 : BACK
WALL  =EXT_WALL             : SURF=   32 : AREA=      73.845 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   33 : AREA=       6.017 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   34 : AREA=      34.242 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   35 : AREA=      16.410 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   36 : AREA=      88.505 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   37 : AREA=       5.220 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   38 : AREA=      88.505 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   39 : AREA=      62.084 : ADJACENT=Allgemein      
WALL  =ADJ_WALL             : SURF=   40 : AREA=      16.776 : ADJACENT=Technik : ADJ_SURF=6 : BACK
WALL  =ADJ_CEILING          : SURF=   41 : AREA=     265.530 : EXTERNAL : ORI=H_0_180      : FSKY=0.00
WALL  =EXT_WALL             : SURF=   42 : AREA=      10.120 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   43 : AREA=     564.017 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   44 : AREA=      21.996 : ADJACENT=Allgemein      
WALL  =EXT_FLOOR            : SURF=   45 : AREA=       9.120 : EXTERNAL : ORI=H_0_180      : FSKY=0.00
WALL  =EXT_WALL             : SURF=   46 : AREA=      16.410 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   47 : AREA=      28.225 : ADJACENT=Technik        
REGIME
CAPACITANCE=     3099.544    : VOLUME=     2582.953    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ALLGEMEIN  /  A i r n o d e  ALLGEMEIN
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ALLGEMEIN
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE ALLGEMEIN
WALL  =EXT_ROOF             : SURF=   48 : AREA=     178.361 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   49 : AREA=      11.916 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   50 : AREA=     337.591 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   51 : AREA=       3.600 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   52 : AREA=      14.076 : ADJACENT=Technik : ADJ_SURF=4 : BACK
WALL  =ADJ_WALL             : SURF=   53 : AREA=      21.240 : ADJACENT=Technik : ADJ_SURF=1 : BACK
WALL  =ADJ_WALL             : SURF=   54 : AREA=      33.480 : ADJACENT=Technik : ADJ_SURF=14 : BACK
WALL  =ADJ_WALL             : SURF=   55 : AREA=      59.940 : ADJACENT=Technik : ADJ_SURF=22 : BACK
WALL  =ADJ_WALL             : SURF=   56 : AREA=       6.516 : ADJACENT=Konzertsaal    
WALL  =EXT_WALL             : SURF=   57 : AREA=      21.204 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   58 : AREA=       7.920 : ADJACENT=Technik : ADJ_SURF=5 : BACK
WALL  =EXT_WALL             : SURF=   59 : AREA=       6.660 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   60 : AREA=      81.756 : ADJACENT=Konzertsaal    
WALL  =EXT_WALL             : SURF=   61 : AREA=      75.096 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   62 : AREA=      26.460 : ADJACENT=Technik : ADJ_SURF=15 : BACK
WALL  =ADJ_CEILING          : SURF=   63 : AREA=     159.230 : ADJACENT=Konzertsaal : ADJ_SURF=27 : FRONT
REGIME
CAPACITANCE=     1458.391    : VOLUME=     1215.326    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = TECHNIK
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = KONZERTSAAL
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = ALLGEMEIN
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS15 WINDOW LIB
Desc        : Pilkington OPTITHERM S Besch.#3 4/16/4
Window ID   : 12003
Tilt        : 90.0
Glazings    : 2
Frame       : 11 TRNSYS WIN - 1        2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1600.0 mm
Total Width : 1250.0 mm
Glass Height: 1460.3 mm
Glass Width : 1110.3 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.485 0.485 0.483 0.480 0.474 0.462 0.434 0.361 0.189 0.000 0.434
Abs1  0.137 0.138 0.140 0.144 0.149 0.155 0.161 0.165 0.162 0.000 0.151
Abs2  0.109 0.109 0.109 0.110 0.110 0.108 0.103 0.089 0.061 0.000 0.102
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.269 0.269 0.268 0.267 0.267 0.275 0.302 0.384 0.588 1.000 0.303
Rbsol 0.314 0.314 0.314 0.314 0.315 0.321 0.342 0.409 0.593 1.000 0.344
Tvis  0.769 0.768 0.766 0.759 0.745 0.713 0.640 0.489 0.236 0.000 0.663
Rfvis 0.129 0.129 0.129 0.132 0.142 0.170 0.241 0.396 0.664 1.000 0.216
Rbvis 0.138 0.118 0.118 0.120 0.129 0.154 0.218 0.359 0.606 1.000 0.197
SHGC  0.586 0.585 0.584 0.581 0.575 0.562 0.531 0.446 0.249 0.000 0.529
SC: 0.58
Layer ID#         4046     4061        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.040        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.24  7.55  1.33 1.33  1.01 1.01  1.03 1.03  1.14 1.14
0        6.71  25.47  3.21  7.58  1.40 1.40  1.03 1.03  1.06 1.06  1.18 1.18
783        0.00  12.25  3.38  7.34  1.38 1.38  1.09 1.09  1.10 1.10  1.15 1.15
783        6.71  25.47  3.29  7.09  1.46 1.46  1.16 1.16  1.12 1.12  1.16 1.16
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
 12003   Pilkington OPTITHERM S Besch.#3 4/16/4   4/16/4           1.06  0.586  0.485  0.269  0.769
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 39.710000000000 3.060000000000 3.600000000000
vertex 2 39.710000000000 3.060000000000 0.000000000000
vertex 3 33.810000000000 3.060000000000 0.000000000000
vertex 4 33.810000000000 3.060000000000 3.600000000000
vertex 5 8.800000000000 0.000000000000 3.600000000000
vertex 6 8.800000000000 0.000000000000 0.000000000000
vertex 7 45.820000000000 0.000000000000 0.000000000000
vertex 8 45.820000000000 0.000000000000 3.600000000000
vertex 9 45.820000000000 19.710000000000 0.000000000000
vertex 10 45.820000000000 19.710000000000 3.600000000000
vertex 11 41.910000000000 19.710000000000 0.000000000000
vertex 12 41.910000000000 19.710000000000 3.600000000000
vertex 13 41.910000000000 10.410000000000 3.600000000000
vertex 14 41.910000000000 10.410000000000 0.000000000000
vertex 15 39.710000000000 10.410000000000 0.000000000000
vertex 16 39.710000000000 10.410000000000 3.600000000000
vertex 17 29.510000000000 40.570000000000 3.600000000000
vertex 18 29.510000000000 40.570000000000 0.000000000000
vertex 19 34.170000000000 40.570000000000 0.000000000000
vertex 20 34.170000000000 40.570000000000 3.600000000000
vertex 21 8.800000000000 14.180000000000 3.600000000000
vertex 22 8.800000000000 14.180000000000 0.000000000000
vertex 23 0.000000000000 14.180000000000 3.600000000000
vertex 24 0.000000000000 14.180000000000 0.000000000000
vertex 25 29.510000000000 19.710000000000 3.600000000000
vertex 26 29.510000000000 19.710000000000 0.000000000000
vertex 27 -1.000000000000 37.370000000000 3.600000000000
vertex 28 -1.000000000000 37.370000000000 0.000000000000
vertex 29 -1.000000000000 28.050000000000 0.000000000000
vertex 30 -1.000000000000 28.050000000000 3.600000000000
vertex 31 34.170000000000 46.770000000000 0.000000000000
vertex 32 33.810000000000 19.710000000000 0.000000000000
vertex 33 0.000000000000 28.050000000000 0.000000000000
vertex 34 0.000000000000 37.370000000000 0.000000000000
vertex 35 0.000000000000 46.770000000000 0.000000000000
vertex 36 0.000000000000 37.370000000000 3.600000000000
vertex 37 0.000000000000 46.770000000000 3.600000000000
vertex 38 0.000000000000 28.050000000000 3.600000000000
vertex 39 33.810000000000 19.710000000000 3.600000000000
vertex 40 29.510000000000 24.870000000000 3.600000000000
vertex 41 26.510000000000 24.870000000000 3.600000000000
vertex 42 26.510000000000 25.970000000000 3.600000000000
vertex 43 10.020000000000 25.970000000000 3.600000000000
vertex 44 10.020000000000 39.470000000000 3.600000000000
vertex 45 26.510000000000 39.470000000000 3.600000000000
vertex 46 26.510000000000 40.570000000000 3.600000000000
vertex 47 34.170000000000 46.770000000000 3.600000000000
vertex 48 43.860000000000 42.420000000000 9.070000000000
vertex 49 43.860000000000 42.420000000000 3.600000000000
vertex 50 34.170000000000 42.420000000000 3.600000000000
vertex 51 34.170000000000 42.420000000000 9.070000000000
vertex 52 34.170000000000 40.570000000000 9.070000000000
vertex 53 26.510000000000 40.570000000000 9.070000000000
vertex 54 35.620000000000 42.420000000000 0.000000000000
vertex 55 35.620000000000 19.710000000000 0.000000000000
vertex 56 34.170000000000 42.420000000000 0.000000000000
vertex 57 43.860000000000 40.570000000000 3.600000000000
vertex 58 43.860000000000 25.970000000000 3.600000000000
vertex 59 40.860000000000 25.970000000000 3.600000000000
vertex 60 40.860000000000 19.710000000000 3.600000000000
vertex 61 35.620000000000 19.710000000000 3.600000000000
vertex 62 35.620000000000 42.420000000000 3.600000000000
vertex 63 38.930000000000 42.420000000000 3.600000000000
vertex 64 38.930000000000 40.570000000000 3.600000000000
vertex 65 43.860000000000 25.970000000000 9.070000000000
vertex 66 26.510000000000 25.970000000000 9.070000000000
vertex 67 26.510000000000 24.870000000000 9.070000000000
vertex 68 10.330000000000 39.470000000000 9.070000000000
vertex 69 10.330000000000 39.470000000000 3.600000000000
vertex 70 10.330000000000 25.970000000000 3.600000000000
vertex 71 10.330000000000 25.970000000000 9.070000000000
vertex 72 26.510000000000 39.470000000000 9.070000000000
vertex 73 40.860000000000 19.710000000000 9.070000000000
vertex 74 40.860000000000 25.970000000000 9.070000000000
vertex 75 29.510000000000 19.710000000000 9.070000000000
vertex 76 29.510000000000 24.870000000000 9.070000000000
vertex 77 45.820000000000 40.570000000000 3.600000000000
vertex 78 38.930000000000 42.420000000000 0.000000000000
vertex 79 45.820000000000 40.570000000000 0.000000000000
vertex 80 38.930000000000 40.570000000000 0.000000000000
vertex 81 39.930000000000 40.570000000000 3.600000000000
vertex 82 39.930000000000 40.570000000000 0.000000000000

zone  TECHNIK
wall 1 1 2 3 4
wall 2 5 6 7 8
wall 3 8 7 9 10
wall 4 10 9 11 12
wall 5 13 14 15 16
wall 6 17 18 19 20
wall 7 21 22 6 5
wall 8 23 24 22 21
wall 9 25 26 18 17
wall 10 27 28 29 30
wall 11 31 19 18 26 32 3 2 15 14 11 9 7 6 22 24 33 29 28 34 35
wall 12 36 34 28 27
wall 13 37 35 34 36
wall 14 12 11 14 13
wall 15 16 15 2 1
wall 16 38 33 24 23
wall 17 37 36 27 30 38 23 21 5 8 10 12 13 16 1 4 39 25 40 41 42 43 44 45 46 20 47
wall 18 39 32 26 25
wall 19 44 43 42 41 40 17 46 45
wall 20 47 31 35 37
wall 21 30 29 33 38
wall 22 4 3 32 39
wall 23 20 19 31 47

zone  KONZERTSAAL
wall 24 48 49 50 51
wall 25 52 20 46 53
wall 26 54 55 26 18 19 56
wall 27 57 58 59 60 61 62 63 64
wall 28 50 56 19 20
wall 29 65 58 49 48
wall 30 66 42 41 67
wall 31 17 18 26 25
wall 32 68 69 70 71
wall 33 53 46 45 72
wall 34 73 60 59 74
wall 35 74 59 58 65
wall 36 72 45 69 68
wall 37 62 54 56 50
wall 38 71 70 42 66
wall 39 75 25 60 73
wall 40 20 19 18 17
wall 41 17 40 41 42 70 69 45 46
wall 42 51 50 20 52
wall 43 68 71 66 67 76 75 73 74 65 48 51 52 53 72
wall 44 25 26 55 61
wall 45 49 57 64 63
wall 46 67 41 40 76
wall 47 76 40 25 75

zone  ALLGEMEIN
wall 48 57 58 59 60 39 4 1 16 13 12 10 77
wall 49 63 78 54 62
wall 50 79 9 11 14 15 2 3 32 55 54 78 80
wall 51 81 82 80 64
wall 52 12 11 9 10
wall 53 4 3 2 1
wall 54 13 14 11 12
wall 55 39 32 3 4
wall 56 61 55 32 39
wall 57 77 79 82 81
wall 58 16 15 14 13
wall 59 64 80 78 63
wall 60 62 54 55 61
wall 61 10 9 79 77
wall 62 1 2 15 16
wall 63 62 61 60 59 58 57 64 63
_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_
_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_
