*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.198
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.55 
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
 *#C
*#C
*#C -----------------------------------------------------------------------------------------------------------s
*#C  Total floor areas generated by importing Trnsys3d file
*#C ----
*#C  BUILDING				    2801	m^2
*#C ----
*#C  ZONE		TECHNIK_U2                    	    1496	m^2
*#C  AIRNODE	TECHNIK_U2                    	    1496	m^2
*#C ----
*#C  ZONE		KONZERTSAAL                   	     587	m^2
*#C  AIRNODE	KONZERTSAAL                   	     587	m^2
*#C ----
*#C  ZONE		ALLGEMEIN_U2                  	     332	m^2
*#C  AIRNODE	ALLGEMEIN_U2                  	     332	m^2
*#C ----
*#C  ZONE		894972                        	     386	m^2
*#C  AIRNODE	894972                        	     386	m^2
*#C -----------------------------------------------------------------------------------------------------------e
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------
LAYER DUMMY_TRNSYS3D
 RESISTANCE=    0.1

LAYER PUTZ_015
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400
LAYER KST_175
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600
LAYER DAEMA_173
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER GIPS_013
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900
LAYER DAEMA_167
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER HOLZ_020
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
LAYER BET_160
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER DAEMM_305
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER TEPP_005
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700
LAYER ESTR_050
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000
LAYER MIWO_030
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMA_162
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMA_300
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER HOLZ_030
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
LAYER DAEMA_133
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMM_121
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER BET_200
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER MIWO_100
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL BND_WALL
 LAYERS   = PUTZ_015 KST_175 DAEMA_173 GIPS_013 
 THICKNESS= 0.015    0.175   0.173     0.013    
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_WALL
 LAYERS   = PUTZ_015 KST_175 DAEMA_167 HOLZ_020 
 THICKNESS= 0.015    0.175   0.167     0.02     
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_ROOF
 LAYERS   = PUTZ_015 BET_160 DAEMM_305 HOLZ_020 
 THICKNESS= 0.015    0.16    0.305     0.02     
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_FLOOR
 LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_162 
 THICKNESS= 0.005    0.05     0.03     0.16    0.162     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL BND_CEILING
 LAYERS   = PUTZ_015 BET_160 DAEMA_300 HOLZ_030 
 THICKNESS= 0.015    0.16    0.3       0.03     
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL BND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_133 GIPS_013 
 THICKNESS= 0.005    0.05     0.03     0.16    0.133     0.013    
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL GROUND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 DAEMM_121 BET_200 
 THICKNESS= 0.005    0.05     0.121     0.2     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL ADJ_WALL
 LAYERS   = GIPS_013 MIWO_100 GIPS_013 
 THICKNESS= 0.013    0.1      0.013    
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL ADJ_CEILING
 LAYERS   = PUTZ_015 BET_160 MIWO_030 ESTR_050 TEPP_005 
 THICKNESS= 0.015    0.16    0.03     0.05     0.005    
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW EXT_WINDOW2
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW ADJ_WINDOW
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW ADJ_WINDOW2
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES TECHNIK_U2 KONZERTSAAL ALLGEMEIN_U2 894972
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90 
INTERNAL_CALCULATION S_0_90 W_90_90 N_180_90 E_270_90 H_0_0 
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  TECHNIK_U2  /  A i r n o d e  TECHNIK_U2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE TECHNIK_U2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE TECHNIK_U2
WALL  =EXT_WALL             : SURF=    1 : AREA=     133.272 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =ADJ_WALL             : SURF=    2 : AREA=       7.920 : ADJACENT=Allgemein_U2 : ADJ_SURF=56 : FRONT
WALL  =ADJ_WALL             : SURF=    3 : AREA=      16.776 : ADJACENT=Konzertsaal    
WALL  =EXT_WALL             : SURF=    4 : AREA=      51.048 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=    5 : AREA=      75.096 : ADJACENT=Konzertsaal    
WALL  =GROUND_FLOOR         : SURF=    6 : AREA=    1496.386 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=    7 : AREA=       3.600 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=    8 : AREA=      33.840 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=    9 : AREA=      26.460 : ADJACENT=Allgemein_U2 : ADJ_SURF=65 : FRONT
WALL  =EXT_WALL             : SURF=   10 : AREA=      49.932 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   11 : AREA=      15.480 : ADJACENT=Konzertsaal    
WALL  =EXT_ROOF             : SURF=   12 : AREA=    1496.386 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   13 : AREA=       3.600 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   14 : AREA=      22.320 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   15 : AREA=      21.240 : ADJACENT=Allgemein_U2   
WALL  =EXT_WALL             : SURF=   16 : AREA=      70.956 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   17 : AREA=      14.076 : ADJACENT=Allgemein_U2 : ADJ_SURF=52 : FRONT
WALL  =EXT_WALL             : SURF=   18 : AREA=      31.680 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   19 : AREA=      33.552 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   20 : AREA=      33.480 : ADJACENT=Allgemein_U2 : ADJ_SURF=53 : FRONT
WALL  =EXT_WALL             : SURF=   21 : AREA=     123.012 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   22 : AREA=      59.940 : ADJACENT=Allgemein_U2 : ADJ_SURF=54 : FRONT
REGIME
CAPACITANCE=     6473.018    : VOLUME=     5394.182    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  KONZERTSAAL  /  A i r n o d e  KONZERTSAAL
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE KONZERTSAAL
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE KONZERTSAAL
WALL  =EXT_ROOF             : SURF=   23 : AREA=      33.798 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   24 : AREA=     114.095 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   25 : AREA=     293.069 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   26 : AREA=     313.245 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   27 : AREA=      84.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   28 : AREA=       5.220 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   29 : AREA=      21.553 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =GROUND_FLOOR         : SURF=   30 : AREA=     231.642 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL             : SURF=   31 : AREA=       5.220 : ADJACENT=Allgemein_U2 : ADJ_SURF=63 : FRONT
WALL  =ADJ_WALL             : SURF=   32 : AREA=      36.814 : ADJACENT=Technik_U2     
WALL  =EXT_WALL             : SURF=   33 : AREA=     121.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   34 : AREA=      87.375 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   35 : AREA=      80.470 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   36 : AREA=      97.653 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   37 : AREA=     183.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   38 : AREA=      81.756 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   39 : AREA=     225.420 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   40 : AREA=      10.175 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   41 : AREA=      16.776 : ADJACENT=Allgemein_U2   
WALL  =GROUND_FLOOR         : SURF=   42 : AREA=     130.137 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   43 : AREA=      52.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   44 : AREA=      97.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   45 : AREA=     151.450 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   46 : AREA=      74.670 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   47 : AREA=      64.075 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   48 : AREA=       6.660 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   49 : AREA=      61.279 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   50 : AREA=      75.096 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
REGIME
CAPACITANCE=     4536.083    : VOLUME=     3780.069    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ALLGEMEIN_U2  /  A i r n o d e  ALLGEMEIN_U2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ALLGEMEIN_U2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE ALLGEMEIN_U2
WALL  =EXT_WALL             : SURF=   51 : AREA=       3.600 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   52 : AREA=      14.076 : ADJACENT=Technik_U2 : ADJ_SURF=17 : BACK
WALL  =ADJ_WALL             : SURF=   53 : AREA=      33.480 : ADJACENT=Technik_U2 : ADJ_SURF=20 : BACK
WALL  =ADJ_WALL             : SURF=   54 : AREA=      59.940 : ADJACENT=Technik_U2 : ADJ_SURF=22 : BACK
WALL  =EXT_WALL             : SURF=   55 : AREA=      21.204 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   56 : AREA=       7.920 : ADJACENT=Technik_U2 : ADJ_SURF=2 : BACK
WALL  =ADJ_WALL             : SURF=   57 : AREA=      81.756 : ADJACENT=Konzertsaal    
WALL  =EXT_WALL             : SURF=   58 : AREA=      75.096 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   59 : AREA=     331.597 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =GROUND_FLOOR         : SURF=   60 : AREA=     331.597 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   61 : AREA=      11.916 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   62 : AREA=      19.944 : ADJACENT=Technik_U2     
WALL  =ADJ_WALL             : SURF=   63 : AREA=       5.220 : ADJACENT=Konzertsaal : ADJ_SURF=31 : BACK
WALL  =EXT_WALL             : SURF=   64 : AREA=       6.660 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   65 : AREA=      26.460 : ADJACENT=Technik_U2 : ADJ_SURF=9 : BACK
REGIME
CAPACITANCE=     1432.497    : VOLUME=     1193.747    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  894972  /  A i r n o d e  894972
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 894972
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE 894972
WALL  =GROUND_FLOOR         : SURF=   66 : AREA=     156.302 : BOUNDARY=INPUT 1*TGROUND
WALL  =GROUND_FLOOR         : SURF=   67 : AREA=     229.621 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   68 : AREA=      32.154 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   69 : AREA=      54.400 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   70 : AREA=      21.762 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   71 : AREA=      17.112 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   72 : AREA=     156.302 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   73 : AREA=      32.154 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   74 : AREA=     229.621 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   75 : AREA=      88.487 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   76 : AREA=      62.680 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   77 : AREA=      47.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
REGIME
CAPACITANCE=     1243.503    : VOLUME=     1036.252    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = TECHNIK_U2
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = KONZERTSAAL
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = ALLGEMEIN_U2
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = 894972
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS15 WINDOW LIB
Desc        : Pilkington OPTITHERM S Besch.#3 4/16/4
Window ID   : 12003
Tilt        : 90.0
Glazings    : 2
Frame       : 11 TRNSYS WIN - 1        2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1600.0 mm
Total Width : 1250.0 mm
Glass Height: 1460.3 mm
Glass Width : 1110.3 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.485 0.485 0.483 0.480 0.474 0.462 0.434 0.361 0.189 0.000 0.434
Abs1  0.137 0.138 0.140 0.144 0.149 0.155 0.161 0.165 0.162 0.000 0.151
Abs2  0.109 0.109 0.109 0.110 0.110 0.108 0.103 0.089 0.061 0.000 0.102
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.269 0.269 0.268 0.267 0.267 0.275 0.302 0.384 0.588 1.000 0.303
Rbsol 0.314 0.314 0.314 0.314 0.315 0.321 0.342 0.409 0.593 1.000 0.344
Tvis  0.769 0.768 0.766 0.759 0.745 0.713 0.640 0.489 0.236 0.000 0.663
Rfvis 0.129 0.129 0.129 0.132 0.142 0.170 0.241 0.396 0.664 1.000 0.216
Rbvis 0.138 0.118 0.118 0.120 0.129 0.154 0.218 0.359 0.606 1.000 0.197
SHGC  0.586 0.585 0.584 0.581 0.575 0.562 0.531 0.446 0.249 0.000 0.529
SC: 0.58
Layer ID#         4046     4061        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.040        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.24  7.55  1.33 1.33  1.01 1.01  1.03 1.03  1.14 1.14
0        6.71  25.47  3.21  7.58  1.40 1.40  1.03 1.03  1.06 1.06  1.18 1.18
783        0.00  12.25  3.38  7.34  1.38 1.38  1.09 1.09  1.10 1.10  1.15 1.15
783        6.71  25.47  3.29  7.09  1.46 1.46  1.16 1.16  1.12 1.12  1.16 1.16
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
 12003   Pilkington OPTITHERM S Besch.#3 4/16/4   4/16/4           1.06  0.586  0.485  0.269  0.769
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 8.800000000000 0.000000000000 3.600000000000
vertex 2 8.800000000000 0.000000000000 0.000000000000
vertex 3 45.820000000000 0.000000000000 0.000000000000
vertex 4 45.820000000000 0.000000000000 3.600000000000
vertex 5 41.910000000000 10.410000000000 3.600000000000
vertex 6 41.910000000000 10.410000000000 0.000000000000
vertex 7 39.710000000000 10.410000000000 0.000000000000
vertex 8 39.710000000000 10.410000000000 3.600000000000
vertex 9 29.510000000000 40.570000000000 3.600000000000
vertex 10 29.510000000000 40.570000000000 0.000000000000
vertex 11 34.170000000000 40.570000000000 0.000000000000
vertex 12 34.170000000000 40.570000000000 3.600000000000
vertex 13 8.800000000000 14.180000000000 3.600000000000
vertex 14 8.800000000000 14.180000000000 0.000000000000
vertex 15 29.510000000000 19.710000000000 3.600000000000
vertex 16 29.510000000000 19.710000000000 0.000000000000
vertex 17 34.170000000000 46.770000000000 0.000000000000
vertex 18 33.810000000000 19.710000000000 0.000000000000
vertex 19 33.810000000000 3.060000000000 0.000000000000
vertex 20 39.710000000000 3.060000000000 0.000000000000
vertex 21 41.910000000000 19.710000000000 0.000000000000
vertex 22 45.820000000000 19.710000000000 0.000000000000
vertex 23 0.000000000000 14.180000000000 0.000000000000
vertex 24 0.000000000000 28.050000000000 0.000000000000
vertex 25 -1.000000000000 28.050000000000 0.000000000000
vertex 26 -1.000000000000 37.370000000000 0.000000000000
vertex 27 0.000000000000 37.370000000000 0.000000000000
vertex 28 0.000000000000 46.770000000000 0.000000000000
vertex 29 0.000000000000 37.370000000000 3.600000000000
vertex 30 -1.000000000000 37.370000000000 3.600000000000
vertex 31 0.000000000000 46.770000000000 3.600000000000
vertex 32 39.710000000000 3.060000000000 3.600000000000
vertex 33 0.000000000000 28.050000000000 3.600000000000
vertex 34 0.000000000000 14.180000000000 3.600000000000
vertex 35 33.810000000000 19.710000000000 3.600000000000
vertex 36 -1.000000000000 28.050000000000 3.600000000000
vertex 37 45.820000000000 19.710000000000 3.600000000000
vertex 38 41.910000000000 19.710000000000 3.600000000000
vertex 39 33.810000000000 3.060000000000 3.600000000000
vertex 40 34.170000000000 46.770000000000 3.600000000000
vertex 41 34.170000000000 3.060000000000 3.600000000000
vertex 42 34.170000000000 3.060000000000 0.000000000000
vertex 43 34.170000000000 19.710000000000 0.000000000000
vertex 44 34.170000000000 19.710000000000 3.600000000000
vertex 45 29.510000000000 27.570000000000 3.600000000000
vertex 46 33.810000000000 27.570000000000 3.600000000000
vertex 47 33.810000000000 19.710000000000 13.100000000000
vertex 48 45.820000000000 19.710000000000 13.100000000000
vertex 49 18.670000000000 40.570000000000 13.100000000000
vertex 50 18.670000000000 27.570000000000 13.100000000000
vertex 51 34.170000000000 27.570000000000 13.100000000000
vertex 52 34.170000000000 19.710000000000 13.100000000000
vertex 53 45.820000000000 27.570000000000 13.100000000000
vertex 54 34.170000000000 40.570000000000 13.100000000000
vertex 55 45.820000000000 42.420000000000 3.600000000000
vertex 56 45.820000000000 42.420000000000 13.100000000000
vertex 57 45.820000000000 40.570000000000 13.100000000000
vertex 58 45.820000000000 40.570000000000 20.600000000000
vertex 59 45.820000000000 27.570000000000 20.600000000000
vertex 60 12.170000000000 40.570000000000 9.100000000000
vertex 61 12.170000000000 27.570000000000 9.100000000000
vertex 62 18.670000000000 27.570000000000 9.100000000000
vertex 63 18.670000000000 40.570000000000 9.100000000000
vertex 64 35.620000000000 42.420000000000 3.600000000000
vertex 65 35.620000000000 42.420000000000 0.000000000000
vertex 66 34.170000000000 42.420000000000 0.000000000000
vertex 67 34.170000000000 42.420000000000 3.600000000000
vertex 68 34.170000000000 42.420000000000 13.100000000000
vertex 69 35.620000000000 19.710000000000 3.600000000000
vertex 70 35.620000000000 19.710000000000 0.000000000000
vertex 71 34.170000000000 40.570000000000 7.900000000000
vertex 72 29.510000000000 40.570000000000 7.900000000000
vertex 73 34.170000000000 40.570000000000 9.100000000000
vertex 74 12.170000000000 40.570000000000 3.600000000000
vertex 75 34.170000000000 27.570000000000 20.600000000000
vertex 76 12.170000000000 40.570000000000 9.790000000000
vertex 77 12.170000000000 27.570000000000 3.600000000000
vertex 78 12.170000000000 27.570000000000 9.790000000000
vertex 79 35.620000000000 42.420000000000 7.900000000000
vertex 80 35.620000000000 19.710000000000 7.900000000000
vertex 81 34.170000000000 27.570000000000 3.600000000000
vertex 82 34.170000000000 42.420000000000 9.100000000000
vertex 83 34.170000000000 40.570000000000 20.600000000000
vertex 84 45.820000000000 42.420000000000 9.100000000000
vertex 85 45.820000000000 40.570000000000 18.360000000000
vertex 86 34.170000000000 40.570000000000 18.360000000000
vertex 87 39.930000000000 40.570000000000 3.600000000000
vertex 88 39.930000000000 40.570000000000 0.000000000000
vertex 89 38.930000000000 40.570000000000 0.000000000000
vertex 90 38.930000000000 40.570000000000 3.600000000000
vertex 91 45.820000000000 40.570000000000 3.600000000000
vertex 92 45.820000000000 40.570000000000 0.000000000000
vertex 93 38.930000000000 42.420000000000 3.600000000000
vertex 94 38.930000000000 42.420000000000 0.000000000000
vertex 95 52.020000000000 42.420000000000 3.600000000000
vertex 96 52.020000000000 17.210000000000 3.600000000000
vertex 97 45.820000000000 17.210000000000 3.600000000000
vertex 98 34.170000000000 0.000000000000 3.600000000000
vertex 99 34.170000000000 19.710000000000 6.360000000000
vertex 100 45.820000000000 19.710000000000 6.360000000000
vertex 101 34.170000000000 0.000000000000 6.360000000000
vertex 102 52.020000000000 42.420000000000 7.110000000000
vertex 103 45.820000000000 42.420000000000 7.110000000000
vertex 104 45.820000000000 17.210000000000 6.360000000000
vertex 105 52.020000000000 17.210000000000 6.360000000000
vertex 106 45.820000000000 42.420000000000 6.360000000000
vertex 107 52.020000000000 42.420000000000 6.360000000000
vertex 108 45.820000000000 0.000000000000 6.360000000000
vertex 109 52.020000000000 17.210000000000 7.110000000000

zone  TECHNIK_U2
wall 1 1 2 3 4
wall 2 5 6 7 8
wall 3 9 10 11 12
wall 4 13 14 2 1
wall 5 15 16 10 9
wall 6 17 11 10 16 18 19 20 7 6 21 22 3 2 14 23 24 25 26 27 28
wall 7 29 27 26 30
wall 8 31 28 27 29
wall 9 8 7 20 32
wall 10 33 24 23 34
wall 11 35 18 16 15
wall 12 31 29 30 36 33 34 13 1 4 37 38 5 8 32 39 35 15 9 12 40
wall 13 36 25 24 33
wall 14 12 11 17 40
wall 15 32 20 19 39
wall 16 4 3 22 37
wall 17 37 22 21 38
wall 18 34 23 14 13
wall 19 30 26 25 36
wall 20 38 21 6 5
wall 21 40 17 28 31
wall 22 41 42 43 44

zone  KONZERTSAAL
wall 23 45 15 35 46
wall 24 47 35 37 48
wall 25 49 50 51 52 48 53 51 54
wall 26 48 37 55 56 57 58 59 53
wall 27 60 61 62 63
wall 28 64 65 66 67
wall 29 68 54 57 56
wall 30 55 37 69 64
wall 31 44 43 70 69
wall 32 71 11 10 72
wall 33 73 12 74 60
wall 34 75 51 53 59
wall 35 76 74 77 78
wall 36 79 64 69 80
wall 37 61 77 81 51 50 62
wall 38 69 70 65 64
wall 39 9 45 77 74
wall 40 82 67 12 73
wall 41 15 16 43 44
wall 42 65 70 16 10 11 66
wall 43 49 63 62 50
wall 44 83 54 51 75
wall 45 83 75 59 58
wall 46 51 81 44 52
wall 47 84 55 67 82
wall 48 67 66 11 12
wall 49 85 57 54 86
wall 50 9 10 16 15

zone  ALLGEMEIN_U2
wall 51 87 88 89 90
wall 52 38 21 22 37
wall 53 5 6 21 38
wall 54 44 43 42 41
wall 55 91 92 88 87
wall 56 8 7 6 5
wall 57 64 65 70 69
wall 58 37 22 92 91
wall 59 64 69 44 41 32 8 5 38 37 91 90 93
wall 60 92 22 21 6 7 20 42 43 70 65 94 89
wall 61 93 94 65 64
wall 62 41 42 20 32
wall 63 69 70 43 44
wall 64 90 89 94 93
wall 65 32 20 7 8

zone  894972
wall 66 95 96 97 55
wall 67 37 4 98 44
wall 68 99 44 37 100
wall 69 99 44 98 101
wall 70 102 95 55 103
wall 71 104 97 96 105
wall 72 106 104 105 107
wall 73 101 98 4 108
wall 74 99 101 108 100
wall 75 109 96 95 102
wall 76 106 55 37 100
wall 77 108 4 97 104
_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_
_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_
