*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.198
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.55 
*#C
*#C
*#C
*#C
*#C
*#C
*#C
*#C
*#C -----------------------------------------------------------------------------------------------------------s
*#C  Total floor areas generated by importing Trnsys3d file
*#C ----
*#C  BUILDING				    4751	m^2
*#C ----
*#C  ZONE		TECHNIK_U2                    	    1502	m^2
*#C  AIRNODE	TECHNIK_U2                    	    1502	m^2
*#C ----
*#C  ZONE		KONZERTSAAL                   	     587	m^2
*#C  AIRNODE	KONZERTSAAL                   	     587	m^2
*#C ----
*#C  ZONE		ALLGEMEIN_U2                  	     332	m^2
*#C  AIRNODE	ALLGEMEIN_U2                  	     332	m^2
*#C ----
*#C  ZONE		894972                        	     422	m^2
*#C  AIRNODE	ALLGEMEIN_U1                  	     422	m^2
*#C  AIRNODE	894972                        	       0	m^2
*#C ----
*#C  ZONE		ALLGEMEIN_U1                  	    1239	m^2
*#C  AIRNODE	KAMMERSPIELE_U1               	    1239	m^2
*#C ----
*#C  ZONE		KAMMERSPIELE_U1               	     169	m^2
*#C  AIRNODE	KAMMERSPIELE_U1_BLACK_BOX     	     169	m^2
*#C  AIRNODE	ATRIUM_BLACK_BOX              	       0	m^2
*#C ----
*#C  ZONE		ATRIUM_BLACK_BOX              	     235	m^2
*#C  AIRNODE	GASTRO_U1                     	     235	m^2
*#C ----
*#C  ZONE		GASTRO_U1                     	     265	m^2
*#C  AIRNODE	ATRIUM                        	     265	m^2
*#C ----
*#C  ZONE		KAMMERSPIELE_U1_BLACK_BOX     	       0	m^2
*#C ----
*#C  ZONE		ATRIUM                        	       0	m^2
*#C -----------------------------------------------------------------------------------------------------------e
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
 *#C
*#C
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------
LAYER DUMMY_TRNSYS3D
 RESISTANCE=    0.1

LAYER PUTZ_015
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400
LAYER KST_175
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600
LAYER DAEMA_173
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER GIPS_013
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900
LAYER DAEMA_167
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER HOLZ_020
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
LAYER BET_160
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER DAEMM_305
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER TEPP_005
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700
LAYER ESTR_050
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000
LAYER MIWO_030
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMA_162
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMA_300
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER HOLZ_030
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
LAYER DAEMA_133
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMM_121
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER BET_200
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER MIWO_100
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL BND_WALL
 LAYERS   = PUTZ_015 KST_175 DAEMA_173 GIPS_013 
 THICKNESS= 0.015    0.175   0.173     0.013    
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_WALL
 LAYERS   = PUTZ_015 KST_175 DAEMA_167 HOLZ_020 
 THICKNESS= 0.015    0.175   0.167     0.02     
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_ROOF
 LAYERS   = PUTZ_015 BET_160 DAEMM_305 HOLZ_020 
 THICKNESS= 0.015    0.16    0.305     0.02     
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_FLOOR
 LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_162 
 THICKNESS= 0.005    0.05     0.03     0.16    0.162     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL BND_CEILING
 LAYERS   = PUTZ_015 BET_160 DAEMA_300 HOLZ_030 
 THICKNESS= 0.015    0.16    0.3       0.03     
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL BND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_133 GIPS_013 
 THICKNESS= 0.005    0.05     0.03     0.16    0.133     0.013    
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL GROUND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 DAEMM_121 BET_200 
 THICKNESS= 0.005    0.05     0.121     0.2     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL ADJ_WALL
 LAYERS   = GIPS_013 MIWO_100 GIPS_013 
 THICKNESS= 0.013    0.1      0.013    
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL ADJ_CEILING
 LAYERS   = PUTZ_015 BET_160 MIWO_030 ESTR_050 TEPP_005 
 THICKNESS= 0.015    0.16    0.03     0.05     0.005    
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW EXT_WINDOW2
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW ADJ_WINDOW
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW ADJ_WINDOW2
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES TECHNIK_U2 KONZERTSAAL ALLGEMEIN_U2 894972 ALLGEMEIN_U1 KAMMERSPIELE_U1 ATRIUM_BLACK_BOX GASTRO_U1 KAMMERSPIELE_U1_BLACK_BOX ATRIUM
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90 H_0_180 
INTERNAL_CALCULATION H_0_180 S_0_90 W_90_90 N_180_90 E_270_90 H_0_0 
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  TECHNIK_U2  /  A i r n o d e  TECHNIK_U2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE TECHNIK_U2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE TECHNIK_U2
WALL  =EXT_WALL             : SURF=   18 : AREA=      31.680 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   16 : AREA=      70.956 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   20 : AREA=      33.480 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=53  : FRONT
WALL  =ADJ_WALL             : SURF=   11 : AREA=      16.776 : ADJACENT=KONZERTSAAL : ADJ_SURF=41  : BACK
WALL  =EXT_WALL             : SURF=   78 : AREA=      19.944 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=    2 : AREA=       7.920 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=56  : FRONT
WALL  =ADJ_WALL             : SURF=   17 : AREA=      14.076 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=52  : FRONT
WALL  =EXT_WALL             : SURF=   14 : AREA=      22.320 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=    8 : AREA=      33.840 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=    5 : AREA=      75.096 : ADJACENT=KONZERTSAAL    
WALL  =EXT_WALL             : SURF=   21 : AREA=     123.012 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=    7 : AREA=       3.600 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   10 : AREA=      49.932 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   12 : AREA=    1502.380 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   19 : AREA=      33.552 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=    1 : AREA=     133.272 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   22 : AREA=      59.940 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=54  : FRONT
WALL  =EXT_WALL             : SURF=   13 : AREA=       3.600 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=    6 : AREA=    1502.380 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL             : SURF=    3 : AREA=      16.776 : ADJACENT=KONZERTSAAL    
WALL  =ADJ_WALL             : SURF=    9 : AREA=      26.460 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=65  : FRONT
WALL  =EXT_WALL             : SURF=    4 : AREA=      51.048 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
REGIME
CAPACITANCE=     6490.280    : VOLUME=     5408.567    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  KONZERTSAAL  /  A i r n o d e  KONZERTSAAL
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE KONZERTSAAL
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE KONZERTSAAL
WALL  =EXT_WALL             : SURF=   44 : AREA=      97.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   84 : AREA=      46.600 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   27 : AREA=      84.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   31 : AREA=       5.220 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=63  : FRONT
WALL  =EXT_ROOF             : SURF=   29 : AREA=      21.553 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   81 : AREA=      62.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   82 : AREA=      71.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   49 : AREA=      87.375 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   79 : AREA=      16.776 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   23 : AREA=      36.628 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   47 : AREA=      64.075 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   37 : AREA=     183.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   43 : AREA=      52.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   26 : AREA=     313.245 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   80 : AREA=     110.675 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   48 : AREA=       6.660 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   50 : AREA=      75.096 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   39 : AREA=     225.420 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL             : SURF=   41 : AREA=      16.776 : ADJACENT=TECHNIK_U2 : ADJ_SURF=11  : FRONT
WALL  =EXT_ROOF             : SURF=   45 : AREA=     151.450 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =GROUND_FLOOR         : SURF=   30 : AREA=     231.642 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_ROOF             : SURF=   25 : AREA=     293.069 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   28 : AREA=       5.220 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   40 : AREA=      10.175 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   83 : AREA=     121.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   42 : AREA=     130.137 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   46 : AREA=      74.670 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   85 : AREA=       7.400 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   38 : AREA=      81.756 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   34 : AREA=      87.375 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
REGIME
CAPACITANCE=     7796.158    : VOLUME=     6496.798    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ALLGEMEIN_U2  /  A i r n o d e  ALLGEMEIN_U2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ALLGEMEIN_U2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE ALLGEMEIN_U2
WALL  =EXT_WALL             : SURF=   55 : AREA=      21.204 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   57 : AREA=      81.756 : ADJACENT=KONZERTSAAL    
WALL  =ADJ_WALL             : SURF=   65 : AREA=      26.460 : ADJACENT=TECHNIK_U2 : ADJ_SURF=9  : BACK
WALL  =EXT_WALL             : SURF=   58 : AREA=      75.096 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   60 : AREA=     331.597 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL             : SURF=   62 : AREA=      19.944 : ADJACENT=TECHNIK_U2     
WALL  =ADJ_WALL             : SURF=   63 : AREA=       5.220 : ADJACENT=KONZERTSAAL : ADJ_SURF=31  : BACK
WALL  =EXT_WALL             : SURF=   61 : AREA=      11.916 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   64 : AREA=       6.660 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   52 : AREA=      14.076 : ADJACENT=TECHNIK_U2 : ADJ_SURF=17  : BACK
WALL  =ADJ_WALL             : SURF=   56 : AREA=       7.920 : ADJACENT=TECHNIK_U2 : ADJ_SURF=2  : BACK
WALL  =ADJ_WALL             : SURF=   54 : AREA=      59.940 : ADJACENT=TECHNIK_U2 : ADJ_SURF=22  : BACK
WALL  =EXT_ROOF             : SURF=   59 : AREA=     331.597 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   53 : AREA=      33.480 : ADJACENT=TECHNIK_U2 : ADJ_SURF=20  : BACK
WALL  =EXT_WALL             : SURF=   51 : AREA=       3.600 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
REGIME
CAPACITANCE=     1432.497    : VOLUME=     1193.747    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  894972  /  A i r n o d e  ALLGEMEIN_U1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 894972
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE ALLGEMEIN_U1
WALL  =EXT_WALL             : SURF=   71 : AREA=      17.112 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=  131 : AREA=      31.921 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_ROOF             : SURF=  109 : AREA=     132.635 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  132 : AREA=      22.810 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   89 : AREA=     385.923 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=  106 : AREA=      16.988 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   73 : AREA=      32.154 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   76 : AREA=      62.680 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=  110 : AREA=     289.403 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   69 : AREA=      77.210 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=  133 : AREA=      62.225 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=  108 : AREA=      31.921 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_ROOF             : SURF=  107 : AREA=      36.115 : EXTERNAL : ORI=H_0_180      : FSKY=0.00
WALL  =EXT_WALL             : SURF=   77 : AREA=      47.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   70 : AREA=      34.100 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   68 : AREA=      32.154 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   88 : AREA=      34.100 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  105 : AREA=     154.616 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
REGIME
CAPACITANCE=     1486.238    : VOLUME=     1238.531    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ALLGEMEIN_U1  /  A i r n o d e  KAMMERSPIELE_U1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ALLGEMEIN_U1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE KAMMERSPIELE_U1
WALL  =EXT_ROOF             : SURF=  102 : AREA=    1136.146 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   95 : AREA=      10.175 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  134 : AREA=      71.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   93 : AREA=      26.180 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=  135 : AREA=      50.435 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=  114 : AREA=     102.465 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=  101 : AREA=      66.041 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=  112 : AREA=     102.465 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  104 : AREA=      43.175 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   96 : AREA=      33.000 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   98 : AREA=     163.275 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=  117 : AREA=      22.977 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   99 : AREA=      24.660 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=  136 : AREA=      22.935 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=  115 : AREA=     124.784 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   92 : AREA=     121.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=  103 : AREA=     186.615 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  113 : AREA=      24.840 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   91 : AREA=      71.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   97 : AREA=     151.635 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=  116 : AREA=    1011.362 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=  100 : AREA=     121.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   94 : AREA=      31.195 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  111 : AREA=      31.423 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
REGIME
CAPACITANCE=     7724.808    : VOLUME=     6437.341    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  KAMMERSPIELE_U1  /  A i r n o d e  KAMMERSPIELE_U1_BLACK_BOX
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE KAMMERSPIELE_U1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE KAMMERSPIELE_U1_BLACK_BOX
WALL  =EXT_ROOF             : SURF=  118 : AREA=     169.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  121 : AREA=      71.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=  119 : AREA=      71.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  123 : AREA=      71.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=  120 : AREA=     169.000 : EXTERNAL : ORI=H_0_180      : FSKY=0.00
WALL  =EXT_WALL             : SURF=  122 : AREA=      71.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
REGIME
CAPACITANCE=     1115.400    : VOLUME=      929.500    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ATRIUM_BLACK_BOX  /  A i r n o d e  GASTRO_U1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ATRIUM_BLACK_BOX
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE GASTRO_U1
WALL  =EXT_WALL             : SURF=  127 : AREA=      56.581 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=  125 : AREA=      31.195 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  129 : AREA=      24.660 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=  124 : AREA=     235.100 : EXTERNAL : ORI=H_0_180      : FSKY=0.00
WALL  =EXT_ROOF             : SURF=  126 : AREA=     235.100 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  128 : AREA=      31.195 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=  130 : AREA=      31.921 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
REGIME
CAPACITANCE=      773.010    : VOLUME=      644.175    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  GASTRO_U1  /  A i r n o d e  ATRIUM
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE GASTRO_U1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE ATRIUM
WALL  =EXT_WALL             : SURF=  137 : AREA=     149.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  138 : AREA=     190.390 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=  139 : AREA=     145.600 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=  140 : AREA=      71.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  141 : AREA=     190.390 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=  142 : AREA=     119.210 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_ROOF             : SURF=  143 : AREA=      39.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  144 : AREA=      71.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=  145 : AREA=     158.210 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  146 : AREA=     149.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
REGIME
CAPACITANCE=     3044.340    : VOLUME=     2536.950    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  KAMMERSPIELE_U1  /  A i r n o d e  ATRIUM_BLACK_BOX
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
AIRNODE ATRIUM_BLACK_BOX
REGIME
CAPACITANCE=        0.000    : VOLUME=        0.000    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  894972  /  A i r n o d e  894972
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
AIRNODE 894972
REGIME
CAPACITANCE=        0.000    : VOLUME=        0.000    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = TECHNIK_U2
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = KONZERTSAAL
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = ALLGEMEIN_U2
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = 894972
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS15 WINDOW LIB
Desc        : Pilkington OPTITHERM S Besch.#3 4/16/4
Window ID   : 12003
Tilt        : 90.0
Glazings    : 2
Frame       : 11 TRNSYS WIN - 1        2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1600.0 mm
Total Width : 1250.0 mm
Glass Height: 1460.3 mm
Glass Width : 1110.3 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.485 0.485 0.483 0.480 0.474 0.462 0.434 0.361 0.189 0.000 0.434
Abs1  0.137 0.138 0.140 0.144 0.149 0.155 0.161 0.165 0.162 0.000 0.151
Abs2  0.109 0.109 0.109 0.110 0.110 0.108 0.103 0.089 0.061 0.000 0.102
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.269 0.269 0.268 0.267 0.267 0.275 0.302 0.384 0.588 1.000 0.303
Rbsol 0.314 0.314 0.314 0.314 0.315 0.321 0.342 0.409 0.593 1.000 0.344
Tvis  0.769 0.768 0.766 0.759 0.745 0.713 0.640 0.489 0.236 0.000 0.663
Rfvis 0.129 0.129 0.129 0.132 0.142 0.170 0.241 0.396 0.664 1.000 0.216
Rbvis 0.138 0.118 0.118 0.120 0.129 0.154 0.218 0.359 0.606 1.000 0.197
SHGC  0.586 0.585 0.584 0.581 0.575 0.562 0.531 0.446 0.249 0.000 0.529
SC: 0.58
Layer ID#         4046     4061        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.040        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.24  7.55  1.33 1.33  1.01 1.01  1.03 1.03  1.14 1.14
0        6.71  25.47  3.21  7.58  1.40 1.40  1.03 1.03  1.06 1.06  1.18 1.18
783        0.00  12.25  3.38  7.34  1.38 1.38  1.09 1.09  1.10 1.10  1.15 1.15
783        6.71  25.47  3.29  7.09  1.46 1.46  1.16 1.16  1.12 1.12  1.16 1.16
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
 12003   Pilkington OPTITHERM S Besch.#3 4/16/4   4/16/4           1.06  0.586  0.485  0.269  0.769
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 0.000000000000 14.180000000000 3.600000000000
vertex 2 0.000000000000 14.180000000000 0.000000000000
vertex 3 8.800000000000 14.180000000000 0.000000000000
vertex 4 8.800000000000 14.180000000000 3.600000000000
vertex 5 45.820000000000 0.000000000000 3.600000000000
vertex 6 45.820000000000 0.000000000000 0.000000000000
vertex 7 45.820000000000 19.710000000000 0.000000000000
vertex 8 45.820000000000 19.710000000000 3.600000000000
vertex 9 41.910000000000 19.710000000000 3.600000000000
vertex 10 41.910000000000 19.710000000000 0.000000000000
vertex 11 41.910000000000 10.410000000000 0.000000000000
vertex 12 41.910000000000 10.410000000000 3.600000000000
vertex 13 34.170000000000 19.710000000000 3.600000000000
vertex 14 34.170000000000 19.710000000000 0.000000000000
vertex 15 29.510000000000 19.710000000000 0.000000000000
vertex 16 29.510000000000 19.710000000000 3.600000000000
vertex 17 39.710000000000 3.060000000000 3.600000000000
vertex 18 39.710000000000 3.060000000000 0.000000000000
vertex 19 34.170000000000 3.060000000000 0.000000000000
vertex 20 34.170000000000 3.060000000000 3.600000000000
vertex 21 39.710000000000 10.410000000000 0.000000000000
vertex 22 39.710000000000 10.410000000000 3.600000000000
vertex 23 34.170000000000 40.570000000000 3.600000000000
vertex 24 34.170000000000 40.570000000000 0.000000000000
vertex 25 34.170000000000 46.770000000000 0.000000000000
vertex 26 34.170000000000 46.770000000000 3.600000000000
vertex 27 0.000000000000 46.770000000000 3.600000000000
vertex 28 0.000000000000 46.770000000000 0.000000000000
vertex 29 0.000000000000 37.370000000000 0.000000000000
vertex 30 0.000000000000 37.370000000000 3.600000000000
vertex 31 29.510000000000 40.570000000000 0.000000000000
vertex 32 29.510000000000 40.570000000000 3.600000000000
vertex 33 -1.000000000000 37.370000000000 0.000000000000
vertex 34 -1.000000000000 37.370000000000 3.600000000000
vertex 35 0.000000000000 28.050000000000 3.600000000000
vertex 36 0.000000000000 28.050000000000 0.000000000000
vertex 37 -1.000000000000 28.050000000000 3.600000000000
vertex 38 8.800000000000 0.000000000000 3.600000000000
vertex 39 -1.000000000000 28.050000000000 0.000000000000
vertex 40 8.800000000000 0.000000000000 0.000000000000
vertex 41 34.170000000000 40.570000000000 20.600000000000
vertex 42 34.170000000000 40.570000000000 13.100000000000
vertex 43 34.170000000000 27.570000000000 13.100000000000
vertex 44 34.170000000000 27.570000000000 20.600000000000
vertex 45 45.820000000000 42.420000000000 13.100000000000
vertex 46 45.820000000000 42.420000000000 9.100000000000
vertex 47 34.170000000000 42.420000000000 9.100000000000
vertex 48 34.170000000000 42.420000000000 13.100000000000
vertex 49 12.170000000000 40.570000000000 9.100000000000
vertex 50 12.170000000000 27.570000000000 9.100000000000
vertex 51 18.670000000000 27.570000000000 9.100000000000
vertex 52 18.670000000000 40.570000000000 9.100000000000
vertex 53 35.620000000000 19.710000000000 0.000000000000
vertex 54 35.620000000000 19.710000000000 3.600000000000
vertex 55 45.820000000000 40.570000000000 13.100000000000
vertex 56 34.170000000000 40.570000000000 9.100000000000
vertex 57 18.670000000000 40.570000000000 13.100000000000
vertex 58 12.170000000000 40.570000000000 3.600000000000
vertex 59 12.170000000000 27.570000000000 3.600000000000
vertex 60 45.820000000000 40.570000000000 20.600000000000
vertex 61 29.510000000000 27.570000000000 3.600000000000
vertex 62 34.170000000000 27.570000000000 3.600000000000
vertex 63 45.820000000000 42.420000000000 3.600000000000
vertex 64 34.170000000000 42.420000000000 3.600000000000
vertex 65 18.670000000000 27.570000000000 13.100000000000
vertex 66 45.820000000000 19.710000000000 13.100000000000
vertex 67 45.820000000000 27.570000000000 20.600000000000
vertex 68 45.820000000000 27.570000000000 13.100000000000
vertex 69 34.170000000000 19.710000000000 13.100000000000
vertex 70 34.170000000000 42.420000000000 0.000000000000
vertex 71 35.620000000000 42.420000000000 3.600000000000
vertex 72 35.620000000000 42.420000000000 0.000000000000
vertex 73 45.820000000000 40.570000000000 3.600000000000
vertex 74 45.820000000000 40.570000000000 0.000000000000
vertex 75 39.930000000000 40.570000000000 0.000000000000
vertex 76 39.930000000000 40.570000000000 3.600000000000
vertex 77 38.930000000000 42.420000000000 0.000000000000
vertex 78 38.930000000000 40.570000000000 0.000000000000
vertex 79 38.930000000000 42.420000000000 3.600000000000
vertex 80 38.930000000000 40.570000000000 3.600000000000
vertex 81 45.820000000000 17.210000000000 6.360000000000
vertex 82 45.820000000000 17.210000000000 3.600000000000
vertex 83 52.020000000000 17.210000000000 3.600000000000
vertex 84 52.020000000000 17.210000000000 6.360000000000
vertex 85 34.170000000000 19.710000000000 9.100000000000
vertex 86 34.170000000000 19.710000000000 6.360000000000
vertex 87 45.820000000000 19.710000000000 6.360000000000
vertex 88 45.820000000000 19.710000000000 9.100000000000
vertex 89 34.170000000000 11.385000000000 6.360000000000
vertex 90 34.170000000000 0.000000000000 6.360000000000
vertex 91 45.820000000000 0.000000000000 6.360000000000
vertex 92 45.820000000000 11.385000000000 6.360000000000
vertex 93 34.170000000000 11.385000000000 9.100000000000
vertex 94 52.020000000000 42.420000000000 3.600000000000
vertex 95 34.170000000000 0.000000000000 3.600000000000
vertex 96 45.820000000000 11.385000000000 9.100000000000
vertex 97 52.020000000000 11.385000000000 6.360000000000
vertex 98 52.020000000000 11.385000000000 9.100000000000
vertex 99 45.820000000000 42.420000000000 6.360000000000
vertex 100 52.020000000000 42.420000000000 9.100000000000
vertex 101 5.000000000000 48.420000000000 9.100000000000
vertex 102 5.000000000000 40.570000000000 9.100000000000
vertex 103 9.170000000000 40.570000000000 9.100000000000
vertex 104 9.170000000000 27.570000000000 9.100000000000
vertex 105 0.000000000000 27.570000000000 9.100000000000
vertex 106 0.000000000000 0.000000000000 9.100000000000
vertex 107 25.170000000000 0.000000000000 9.100000000000
vertex 108 25.170000000000 11.385000000000 9.100000000000
vertex 109 34.170000000000 27.570000000000 9.100000000000
vertex 110 38.930000000000 42.420000000000 9.100000000000
vertex 111 38.930000000000 48.420000000000 9.100000000000
vertex 112 9.170000000000 40.570000000000 3.600000000000
vertex 113 9.170000000000 27.570000000000 3.600000000000
vertex 114 0.000000000000 27.570000000000 3.600000000000
vertex 115 34.170000000000 11.385000000000 3.600000000000
vertex 116 25.170000000000 0.000000000000 3.600000000000
vertex 117 25.170000000000 11.385000000000 3.600000000000
vertex 118 25.170000000000 11.385000000000 6.360000000000
vertex 119 25.170000000000 0.000000000000 6.360000000000
vertex 120 5.000000000000 48.420000000000 3.600000000000
vertex 121 5.000000000000 40.570000000000 3.600000000000
vertex 122 38.930000000000 48.420000000000 3.600000000000
vertex 123 0.000000000000 0.000000000000 3.600000000000
vertex 124 -13.000000000000 40.570000000000 9.100000000000
vertex 125 -13.000000000000 27.570000000000 9.100000000000
vertex 126 0.000000000000 40.570000000000 9.100000000000
vertex 127 -13.000000000000 40.570000000000 3.600000000000
vertex 128 -13.000000000000 27.570000000000 3.600000000000
vertex 129 0.000000000000 40.570000000000 3.600000000000
vertex 130 45.820000000000 0.000000000000 9.100000000000
vertex 131 12.170000000000 27.570000000000 20.600000000000
vertex 132 12.170000000000 40.570000000000 20.600000000000
vertex 133 0.000000000000 40.570000000000 20.600000000000
vertex 134 11.200000000000 40.570000000000 3.600000000000
vertex 135 11.200000000000 27.570000000000 3.600000000000
vertex 136 0.000000000000 27.570000000000 20.600000000000

zone  TECHNIK_U2
wall 18 1 2 3 4
wall 16 5 6 7 8
wall 20 9 10 11 12
wall 11 13 14 15 16
wall 78 17 18 19 20
wall 2 12 11 21 22
wall 17 8 7 10 9
wall 14 23 24 25 26
wall 8 27 28 29 30
wall 5 16 15 31 32
wall 21 26 25 28 27
wall 7 30 29 33 34
wall 10 35 36 2 1
wall 12 27 30 34 37 35 1 4 38 5 8 9 12 22 17 20 13 16 32 23 26
wall 19 34 33 39 37
wall 1 38 40 6 5
wall 22 20 19 14 13
wall 13 37 39 36 35
wall 6 25 24 31 15 14 19 18 21 11 10 7 6 40 3 2 36 39 33 29 28
wall 3 32 31 24 23
wall 9 22 21 18 17
wall 4 4 3 40 38

zone  KONZERTSAAL
wall 44 41 42 43 44
wall 84 45 46 47 48
wall 27 49 50 51 52
wall 31 13 14 53 54
wall 29 48 42 55 45
wall 81 42 56 52 57
wall 82 49 58 59 50
wall 49 60 55 42 41
wall 79 23 24 31 32
wall 23 61 16 13 62
wall 47 46 63 64 47
wall 37 50 59 62 43 65 51
wall 43 57 52 51 65
wall 26 66 8 63 45 55 60 67 68
wall 80 69 13 8 66
wall 48 64 70 24 23
wall 50 32 31 15 16
wall 39 32 61 59 58
wall 41 16 15 14 13
wall 45 41 44 67 60
wall 30 63 8 54 71
wall 25 57 65 43 69 66 68 43 42
wall 28 71 72 70 64
wall 40 47 64 23 56
wall 83 56 23 58 49
wall 42 72 53 15 31 24 70
wall 46 43 62 13 69
wall 85 48 47 56 42
wall 38 54 53 72 71
wall 34 44 43 68 67

zone  ALLGEMEIN_U2
wall 55 73 74 75 76
wall 57 71 72 53 54
wall 65 17 18 21 22
wall 58 8 7 74 73
wall 60 74 7 10 11 21 18 19 14 53 72 77 78
wall 62 20 19 18 17
wall 63 54 53 14 13
wall 61 79 77 72 71
wall 64 80 78 77 79
wall 52 9 10 7 8
wall 56 22 21 11 12
wall 54 13 14 19 20
wall 59 71 54 13 20 17 22 12 9 8 73 80 79
wall 53 12 11 10 9
wall 51 76 75 78 80

zone  894972
wall 71 81 82 83 84
wall 131 85 86 87 88
wall 109 89 90 91 92
wall 132 85 86 90 89 93
wall 89 94 83 82 5 95 13 8 63
wall 106 96 92 97 98
wall 73 90 95 5 91
wall 76 99 63 8 87
wall 110 46 88 85 93 98 100
wall 69 85 13 95 90 89 93
wall 133 46 99 87 88
wall 108 93 89 92 96
wall 107 84 97 92 81
wall 77 91 5 82 81
wall 70 100 94 63 46
wall 68 86 13 8 87
wall 88 100 94 63 46
wall 105 98 97 84 83 94 100

zone  ALLGEMEIN_U1
wall 102 101 102 103 104 105 106 107 108 93 109 50 49 56 47 110 111
wall 95 56 23 64 47
wall 134 103 112 113 104
wall 93 47 64 79 110
wall 135 104 113 114 105
wall 114 115 95 116 117
wall 101 93 89 86 13 62 109
wall 112 118 119 90 89
wall 104 101 120 121 102
wall 96 110 79 122 111
wall 98 106 123 95 90 119 107
wall 117 89 115 13 86
wall 99 108 118 89 93
wall 136 102 121 112 103
wall 115 4 38 123 1
wall 92 49 58 23 56
wall 103 111 122 120 101
wall 113 118 117 115 89
wall 91 50 59 58 49
wall 97 105 114 123 106
wall 116 122 79 64 23 58 59 62 115 117 116 38 4 1 114 113 112 121 120
wall 100 109 62 59 50
wall 94 107 119 118 108
wall 111 90 95 115 89

zone  KAMMERSPIELE_U1
wall 118 124 125 105 126
wall 121 124 127 128 125
wall 119 105 114 129 126
wall 123 126 129 127 124
wall 120 129 114 128 127
wall 122 125 128 114 105

zone  ATRIUM_BLACK_BOX
wall 127 107 119 91 130
wall 125 130 91 92 96
wall 129 93 89 118 108
wall 124 92 91 119 118
wall 126 108 107 130 96
wall 128 108 118 119 107
wall 130 96 92 89 93

zone  GASTRO_U1
wall 137 131 50 49 132
wall 138 132 49 103 112 129 133
wall 139 134 135 114 129
wall 140 104 113 112 103
wall 141 136 114 113 104 50 131
wall 142 112 113 114 129
wall 143 103 104 50 49
wall 144 126 129 114 105
wall 145 133 136 131 132
wall 146 133 126 105 136
wall 146 133 126 105 136
wall 146 133 126 105 136
_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_
_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_
