*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*  TRNBuild   2.0.198
*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
*   BUILDING DESCRIPTIONS FILE TRNSYS
*   FOR BUILDING:   
*   GET BY WORKING WITH TRNBuild 1.0 for Windows
*********************************************************************************************************************************************************************************************************
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m m e n t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*#C Originally created by TRNSIDF Version 1.55 
*#C
*#C
*#C
*#C
*#C -----------------------------------------------------------------------------------------------------------s
*#C  Total floor areas generated by importing Trnsys3d file
*#C ----
*#C  BUILDING				    4288	m^2
*#C ----
*#C  ZONE		TECHNIK_U2                    	    1502	m^2
*#C  AIRNODE	TECHNIK_U2                    	    1502	m^2
*#C ----
*#C  ZONE		KONZERTSAAL                   	     587	m^2
*#C  AIRNODE	KONZERTSAAL                   	     587	m^2
*#C ----
*#C  ZONE		ALLGEMEIN_U2                  	     332	m^2
*#C  AIRNODE	ALLGEMEIN_U2                  	     332	m^2
*#C ----
*#C  ZONE		894972                        	     386	m^2
*#C  AIRNODE	ALLGEMEIN_U1                  	     386	m^2
*#C  AIRNODE	894972                        	       0	m^2
*#C ----
*#C  ZONE		ALLGEMEIN_U1                  	    1195	m^2
*#C  AIRNODE	KAMMERSPIELE_U1               	    1195	m^2
*#C ----
*#C  ZONE		KAMMERSPIELE_U1               	     117	m^2
*#C  AIRNODE	ATRIUM                        	     117	m^2
*#C ----
*#C  ZONE		ATRIUM                        	     169	m^2
*#C  AIRNODE	BLACK_BOX_U1                  	     169	m^2
*#C ----
*#C  ZONE		BLACK_BOX_U1                  	       0	m^2
*#C -----------------------------------------------------------------------------------------------------------e
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
 *#C
*#C
*  P r o j e c t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*+++ PROJECT
*+++ TITLE=UNDEFINED
*+++ DESCRIPTION=UNDEFINED
*+++ CREATED=UNDEFINED
*+++ ADDRESS=UNDEFINED
*+++ CITY=UNDEFINED
*+++ SWITCH=UNDEFINED
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  P r o p e r t i e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
PROPERTIES
 DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
*--- alpha calculation -------------------
 KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
 KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
 KVERTICAL=5.76 : EVERTICAL=0.3
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
TYPES
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*
*--------------------------------------------------------------------------------------
*  L a y e r s
*--------------------------------------------------------------------------------------
LAYER DUMMY_TRNSYS3D
 RESISTANCE=    0.1

LAYER PUTZ_015
 CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400
LAYER KST_175
 CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600
LAYER DAEMA_173
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER GIPS_013
 CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900
LAYER DAEMA_167
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER HOLZ_020
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
LAYER BET_160
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER DAEMM_305
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER TEPP_005
 CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700
LAYER ESTR_050
 CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000
LAYER MIWO_030
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMA_162
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMA_300
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER HOLZ_030
 CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
LAYER DAEMA_133
 CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
LAYER DAEMM_121
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
LAYER BET_200
 CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
LAYER MIWO_100
 CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
INPUTS TGROUND TBOUNDARY BRIGHT SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  S c h e d u l e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
SCHEDULE WORKDAY
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE WEEKEND
 HOURS =0.000 1.000 24.0
 VALUES=0 0 0 
SCHEDULE WORKLIGHT
 HOURS =0.000 8.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE DAYNIGHT
 HOURS =0.000 6.000 18.000 24.0
 VALUES=0 1. 0 0 
SCHEDULE USE
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
SCHEDULE LIGHT
 DAYS=1 2 3 4 5 6 7
 HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
SCHEDULE SETOFF
 DAYS=1 2 3 4 5 6 7
 HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W a l l s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WALL BND_WALL
 LAYERS   = PUTZ_015 KST_175 DAEMA_173 GIPS_013 
 THICKNESS= 0.015    0.175   0.173     0.013    
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_WALL
 LAYERS   = PUTZ_015 KST_175 DAEMA_167 HOLZ_020 
 THICKNESS= 0.015    0.175   0.167     0.02     
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_ROOF
 LAYERS   = PUTZ_015 BET_160 DAEMM_305 HOLZ_020 
 THICKNESS= 0.015    0.16    0.305     0.02     
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL EXT_FLOOR
 LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_162 
 THICKNESS= 0.005    0.05     0.03     0.16    0.162     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL BND_CEILING
 LAYERS   = PUTZ_015 BET_160 DAEMA_300 HOLZ_030 
 THICKNESS= 0.015    0.16    0.3       0.03     
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL BND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_133 GIPS_013 
 THICKNESS= 0.005    0.05     0.03     0.16    0.133     0.013    
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 64
WALL GROUND_FLOOR
 LAYERS   = TEPP_005 ESTR_050 DAEMM_121 BET_200 
 THICKNESS= 0.005    0.05     0.121     0.2     
 ABS-FRONT= 0.8   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 0.001
WALL ADJ_WALL
 LAYERS   = GIPS_013 MIWO_100 GIPS_013 
 THICKNESS= 0.013    0.1      0.013    
 ABS-FRONT= 0.4   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
WALL ADJ_CEILING
 LAYERS   = PUTZ_015 BET_160 MIWO_030 ESTR_050 TEPP_005 
 THICKNESS= 0.015    0.16    0.03     0.05     0.005    
 ABS-FRONT= 0.1   : ABS-BACK= 0.5  
 EPS-FRONT= 0.9   : EPS-BACK= 0.9  
 HFRONT   = 11 : HBACK= 11
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  W i n d o w s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
WINDOW EXT_WINDOW1
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW EXT_WINDOW2
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW ADJ_WINDOW
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
WINDOW ADJ_WINDOW2
 WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
 CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  D e f a u l t  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O t h e r  G a i n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o m f o r t
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  I n f i l t r a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  V e n t i l a t i o n
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  C o o l i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  H e a t i n g
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONES TECHNIK_U2 KONZERTSAAL ALLGEMEIN_U2 894972 ALLGEMEIN_U1 KAMMERSPIELE_U1 ATRIUM BLACK_BOX_U1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O r i e n t a t i o n s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
HEMISPHERE NORTHERN
ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90 H_0_180 
INTERNAL_CALCULATION H_0_180 S_0_90 W_90_90 N_180_90 E_270_90 H_0_0 
*
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
BUILDING
*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  TECHNIK_U2  /  A i r n o d e  TECHNIK_U2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE TECHNIK_U2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE TECHNIK_U2
WALL  =EXT_WALL             : SURF=   21 : AREA=     123.012 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=    7 : AREA=       3.600 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   18 : AREA=      31.680 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   16 : AREA=      70.956 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   20 : AREA=      33.480 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=53  : FRONT
WALL  =EXT_WALL             : SURF=   10 : AREA=      49.932 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   11 : AREA=      16.776 : ADJACENT=KONZERTSAAL : ADJ_SURF=41  : BACK
WALL  =EXT_WALL             : SURF=   78 : AREA=      19.944 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   12 : AREA=    1502.380 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   19 : AREA=      33.552 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=    2 : AREA=       7.920 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=56  : FRONT
WALL  =ADJ_WALL             : SURF=   17 : AREA=      14.076 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=52  : FRONT
WALL  =EXT_WALL             : SURF=    1 : AREA=     133.272 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   14 : AREA=      22.320 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   22 : AREA=      59.940 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=54  : FRONT
WALL  =EXT_WALL             : SURF=   13 : AREA=       3.600 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=    6 : AREA=    1502.380 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL             : SURF=    3 : AREA=      16.776 : ADJACENT=KONZERTSAAL    
WALL  =ADJ_WALL             : SURF=    9 : AREA=      26.460 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=65  : FRONT
WALL  =EXT_WALL             : SURF=    8 : AREA=      33.840 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=    4 : AREA=      51.048 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =ADJ_WALL             : SURF=    5 : AREA=      75.096 : ADJACENT=KONZERTSAAL    
REGIME
CAPACITANCE=     6490.280    : VOLUME=     5408.567    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  KONZERTSAAL  /  A i r n o d e  KONZERTSAAL
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE KONZERTSAAL
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE KONZERTSAAL
WALL  =EXT_WALL             : SURF=   80 : AREA=     110.675 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   26 : AREA=     313.245 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   44 : AREA=      97.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   84 : AREA=      46.600 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   27 : AREA=      84.500 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   31 : AREA=       5.220 : ADJACENT=ALLGEMEIN_U2 : ADJ_SURF=63  : FRONT
WALL  =EXT_WALL             : SURF=   48 : AREA=       6.660 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   29 : AREA=      21.553 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   50 : AREA=      75.096 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   39 : AREA=     225.420 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL             : SURF=   41 : AREA=      16.776 : ADJACENT=TECHNIK_U2 : ADJ_SURF=11  : FRONT
WALL  =EXT_WALL             : SURF=   81 : AREA=      62.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   45 : AREA=     151.450 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =GROUND_FLOOR         : SURF=   30 : AREA=     231.642 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   82 : AREA=      71.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   25 : AREA=     293.069 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   28 : AREA=       5.220 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   83 : AREA=     121.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   40 : AREA=      10.175 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   49 : AREA=      87.375 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   79 : AREA=      16.776 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   42 : AREA=     130.137 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   46 : AREA=      74.670 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   23 : AREA=      36.628 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   85 : AREA=       7.400 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   47 : AREA=      64.075 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   38 : AREA=      81.756 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   34 : AREA=      87.375 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   37 : AREA=     183.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   43 : AREA=      52.000 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
REGIME
CAPACITANCE=     7796.158    : VOLUME=     6496.798    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ALLGEMEIN_U2  /  A i r n o d e  ALLGEMEIN_U2
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ALLGEMEIN_U2
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE ALLGEMEIN_U2
WALL  =ADJ_WALL             : SURF=   63 : AREA=       5.220 : ADJACENT=KONZERTSAAL : ADJ_SURF=31  : BACK
WALL  =EXT_WALL             : SURF=   55 : AREA=      21.204 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   57 : AREA=      81.756 : ADJACENT=KONZERTSAAL    
WALL  =EXT_WALL             : SURF=   61 : AREA=      11.916 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   65 : AREA=      26.460 : ADJACENT=TECHNIK_U2 : ADJ_SURF=9  : BACK
WALL  =EXT_WALL             : SURF=   64 : AREA=       6.660 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   58 : AREA=      75.096 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =ADJ_WALL             : SURF=   52 : AREA=      14.076 : ADJACENT=TECHNIK_U2 : ADJ_SURF=17  : BACK
WALL  =GROUND_FLOOR         : SURF=   60 : AREA=     331.597 : BOUNDARY=INPUT 1*TGROUND
WALL  =ADJ_WALL             : SURF=   56 : AREA=       7.920 : ADJACENT=TECHNIK_U2 : ADJ_SURF=2  : BACK
WALL  =ADJ_WALL             : SURF=   62 : AREA=      19.944 : ADJACENT=TECHNIK_U2     
WALL  =ADJ_WALL             : SURF=   54 : AREA=      59.940 : ADJACENT=TECHNIK_U2 : ADJ_SURF=22  : BACK
WALL  =EXT_ROOF             : SURF=   59 : AREA=     331.597 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =ADJ_WALL             : SURF=   53 : AREA=      33.480 : ADJACENT=TECHNIK_U2 : ADJ_SURF=20  : BACK
WALL  =EXT_WALL             : SURF=   51 : AREA=       3.600 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
REGIME
CAPACITANCE=     1432.497    : VOLUME=     1193.747    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  894972  /  A i r n o d e  ALLGEMEIN_U1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE 894972
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE ALLGEMEIN_U1
WALL  =EXT_WALL             : SURF=   71 : AREA=      17.112 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   89 : AREA=     385.923 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   87 : AREA=      69.580 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   77 : AREA=      47.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   73 : AREA=      32.154 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   76 : AREA=      62.680 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=   86 : AREA=     385.923 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=   70 : AREA=      17.112 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   68 : AREA=      32.154 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   88 : AREA=      17.112 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   69 : AREA=      54.400 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
REGIME
CAPACITANCE=     1061.531    : VOLUME=      884.609    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ALLGEMEIN_U1  /  A i r n o d e  KAMMERSPIELE_U1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ALLGEMEIN_U1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE KAMMERSPIELE_U1
WALL  =EXT_WALL             : SURF=   90 : AREA=      34.100 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=  102 : AREA=      34.100 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   99 : AREA=    1070.347 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_WALL             : SURF=   95 : AREA=     151.635 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=   92 : AREA=      49.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  103 : AREA=     187.935 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   91 : AREA=      49.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=   93 : AREA=     124.784 : BOUNDARY=INPUT 1*TGROUND
WALL  =EXT_ROOF             : SURF=   97 : AREA=    1195.131 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  101 : AREA=      71.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_WALL             : SURF=  100 : AREA=     187.935 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=  104 : AREA=     121.000 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=   96 : AREA=     151.635 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   94 : AREA=      71.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=   98 : AREA=     121.000 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
REGIME
CAPACITANCE=     7887.864    : VOLUME=     6573.220    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  KAMMERSPIELE_U1  /  A i r n o d e  ATRIUM
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE KAMMERSPIELE_U1
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE ATRIUM
WALL  =EXT_WALL             : SURF=  105 : AREA=      71.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  106 : AREA=      49.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  107 : AREA=      49.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_ROOF             : SURF=  108 : AREA=     117.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  109 : AREA=      71.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =GROUND_FLOOR         : SURF=  110 : AREA=     117.000 : BOUNDARY=INPUT 1*TGROUND
REGIME
CAPACITANCE=      772.200    : VOLUME=      643.500    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  ATRIUM  /  A i r n o d e  BLACK_BOX_U1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
ZONE ATRIUM
RADIATIONMODE
 BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
AIRNODE BLACK_BOX_U1
WALL  =EXT_WALL             : SURF=  111 : AREA=      71.500 : EXTERNAL : ORI=S_0_90       : FSKY=0.50
WALL  =EXT_WALL             : SURF=  112 : AREA=      71.500 : EXTERNAL : ORI=W_90_90      : FSKY=0.50
WALL  =EXT_ROOF             : SURF=  113 : AREA=     169.000 : EXTERNAL : ORI=H_0_0        : FSKY=1.00
WALL  =EXT_WALL             : SURF=  114 : AREA=      71.500 : EXTERNAL : ORI=E_270_90     : FSKY=0.50
WALL  =EXT_WALL             : SURF=  115 : AREA=      71.500 : EXTERNAL : ORI=N_180_90     : FSKY=0.50
WALL  =EXT_FLOOR            : SURF=  116 : AREA=     159.680 : EXTERNAL : ORI=H_0_180      : FSKY=0.00
WINDOW=EXT_WINDOW1          : SURF=  117 : AREA=       9.320 : EXTERNAL : ORI=H_0_180      : FSKY=0.00
REGIME
CAPACITANCE=     1115.400    : VOLUME=      929.500    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  Z o n e  894972  /  A i r n o d e  894972
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
AIRNODE 894972
REGIME
CAPACITANCE=        0.000    : VOLUME=        0.000    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  O u t p u t s
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
OUTPUTS
 TRANSFER : TIMEBASE=1.000
 AIRNODES = TECHNIK_U2
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = KONZERTSAAL
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = ALLGEMEIN_U2
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
 AIRNODES = 894972
 NTYPE  =   1 : Tair - node temperature
        =  25 : Top  - operative temperature
*
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
*  E n d
*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
END

_EXTENSION_WINPOOL_START_
WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
Unit System : SI
Name        : TRNSYS15 WINDOW LIB
Desc        : Pilkington OPTITHERM S Besch.#3 4/16/4
Window ID   : 12003
Tilt        : 90.0
Glazings    : 2
Frame       : 11 TRNSYS WIN - 1        2.270
Spacer      :  1 Class1                2.330  -0.010   0.138
Total Height: 1600.0 mm
Total Width : 1250.0 mm
Glass Height: 1460.3 mm
Glass Width : 1110.3 mm
Mullion     : None
Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
2              0       0      0      0      0      0       0      0       0
3              0       0      0      0      0      0       0      0       0
4              0       0      0      0      0      0       0      0       0
5              0       0      0      0      0      0       0      0       0
Angle     0    10    20    30    40    50    60    70    80    90 Hemis
Tsol  0.485 0.485 0.483 0.480 0.474 0.462 0.434 0.361 0.189 0.000 0.434
Abs1  0.137 0.138 0.140 0.144 0.149 0.155 0.161 0.165 0.162 0.000 0.151
Abs2  0.109 0.109 0.109 0.110 0.110 0.108 0.103 0.089 0.061 0.000 0.102
Abs3      0     0     0     0     0     0     0     0     0     0     0
Abs4      0     0     0     0     0     0     0     0     0     0     0
Abs5      0     0     0     0     0     0     0     0     0     0     0
Abs6      0     0     0     0     0     0     0     0     0     0     0
Rfsol 0.269 0.269 0.268 0.267 0.267 0.275 0.302 0.384 0.588 1.000 0.303
Rbsol 0.314 0.314 0.314 0.314 0.315 0.321 0.342 0.409 0.593 1.000 0.344
Tvis  0.769 0.768 0.766 0.759 0.745 0.713 0.640 0.489 0.236 0.000 0.663
Rfvis 0.129 0.129 0.129 0.132 0.142 0.170 0.241 0.396 0.664 1.000 0.216
Rbvis 0.138 0.118 0.118 0.120 0.129 0.154 0.218 0.359 0.606 1.000 0.197
SHGC  0.586 0.585 0.584 0.581 0.575 0.562 0.531 0.446 0.249 0.000 0.529
SC: 0.58
Layer ID#         4046     4061        0        0        0        0
Tir              0.000    0.000        0        0        0        0
Emis F           0.840    0.040        0        0        0        0
Emis B           0.840    0.840        0        0        0        0
Thickness(mm)      4.0      4.0        0        0        0        0
Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
Spectral File     None     None     None     None     None     None
Overall and Center of Glass Ig U-values (W/m2-C)
Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
Solar      WdSpd  hcout hrout  hin
(W/m2)     (m/s)     (W/m2-C)
0        0.00  12.25  3.24  7.55  1.33 1.33  1.01 1.01  1.03 1.03  1.14 1.14
0        6.71  25.47  3.21  7.58  1.40 1.40  1.03 1.03  1.06 1.06  1.18 1.18
783        0.00  12.25  3.38  7.34  1.38 1.38  1.09 1.09  1.10 1.10  1.15 1.15
783        6.71  25.47  3.29  7.09  1.46 1.46  1.16 1.16  1.12 1.12  1.16 1.16
*** END OF LIBRARY ***
***************************************************************************************************
*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
***************************************************************************************************
 12003   Pilkington OPTITHERM S Besch.#3 4/16/4   4/16/4           1.06  0.586  0.485  0.269  0.769
_EXTENSION_WINPOOL_END_

_EXTENSION_BuildingGeometry_START_
vertex 1 34.170000000000 46.770000000000 3.600000000000
vertex 2 34.170000000000 46.770000000000 0.000000000000
vertex 3 0.000000000000 46.770000000000 0.000000000000
vertex 4 0.000000000000 46.770000000000 3.600000000000
vertex 5 0.000000000000 37.370000000000 3.600000000000
vertex 6 0.000000000000 37.370000000000 0.000000000000
vertex 7 -1.000000000000 37.370000000000 0.000000000000
vertex 8 -1.000000000000 37.370000000000 3.600000000000
vertex 9 0.000000000000 14.180000000000 3.600000000000
vertex 10 0.000000000000 14.180000000000 0.000000000000
vertex 11 8.800000000000 14.180000000000 0.000000000000
vertex 12 8.800000000000 14.180000000000 3.600000000000
vertex 13 45.820000000000 0.000000000000 3.600000000000
vertex 14 45.820000000000 0.000000000000 0.000000000000
vertex 15 45.820000000000 19.710000000000 0.000000000000
vertex 16 45.820000000000 19.710000000000 3.600000000000
vertex 17 41.910000000000 19.710000000000 3.600000000000
vertex 18 41.910000000000 19.710000000000 0.000000000000
vertex 19 41.910000000000 10.410000000000 0.000000000000
vertex 20 41.910000000000 10.410000000000 3.600000000000
vertex 21 0.000000000000 28.050000000000 3.600000000000
vertex 22 0.000000000000 28.050000000000 0.000000000000
vertex 23 34.170000000000 19.710000000000 3.600000000000
vertex 24 34.170000000000 19.710000000000 0.000000000000
vertex 25 29.510000000000 19.710000000000 0.000000000000
vertex 26 29.510000000000 19.710000000000 3.600000000000
vertex 27 39.710000000000 3.060000000000 3.600000000000
vertex 28 39.710000000000 3.060000000000 0.000000000000
vertex 29 34.170000000000 3.060000000000 0.000000000000
vertex 30 34.170000000000 3.060000000000 3.600000000000
vertex 31 -1.000000000000 28.050000000000 3.600000000000
vertex 32 8.800000000000 0.000000000000 3.600000000000
vertex 33 39.710000000000 10.410000000000 3.600000000000
vertex 34 29.510000000000 40.570000000000 3.600000000000
vertex 35 34.170000000000 40.570000000000 3.600000000000
vertex 36 -1.000000000000 28.050000000000 0.000000000000
vertex 37 39.710000000000 10.410000000000 0.000000000000
vertex 38 8.800000000000 0.000000000000 0.000000000000
vertex 39 34.170000000000 40.570000000000 0.000000000000
vertex 40 29.510000000000 40.570000000000 0.000000000000
vertex 41 34.170000000000 19.710000000000 13.100000000000
vertex 42 45.820000000000 19.710000000000 13.100000000000
vertex 43 45.820000000000 42.420000000000 3.600000000000
vertex 44 45.820000000000 42.420000000000 13.100000000000
vertex 45 45.820000000000 40.570000000000 13.100000000000
vertex 46 45.820000000000 40.570000000000 20.600000000000
vertex 47 45.820000000000 27.570000000000 20.600000000000
vertex 48 45.820000000000 27.570000000000 13.100000000000
vertex 49 34.170000000000 40.570000000000 20.600000000000
vertex 50 34.170000000000 40.570000000000 13.100000000000
vertex 51 34.170000000000 27.570000000000 13.100000000000
vertex 52 34.170000000000 27.570000000000 20.600000000000
vertex 53 45.820000000000 42.420000000000 9.100000000000
vertex 54 34.170000000000 42.420000000000 9.100000000000
vertex 55 34.170000000000 42.420000000000 13.100000000000
vertex 56 12.170000000000 40.570000000000 9.100000000000
vertex 57 12.170000000000 27.570000000000 9.100000000000
vertex 58 18.670000000000 27.570000000000 9.100000000000
vertex 59 18.670000000000 40.570000000000 9.100000000000
vertex 60 35.620000000000 19.710000000000 0.000000000000
vertex 61 35.620000000000 19.710000000000 3.600000000000
vertex 62 34.170000000000 42.420000000000 3.600000000000
vertex 63 34.170000000000 42.420000000000 0.000000000000
vertex 64 29.510000000000 27.570000000000 3.600000000000
vertex 65 12.170000000000 27.570000000000 3.600000000000
vertex 66 12.170000000000 40.570000000000 3.600000000000
vertex 67 34.170000000000 40.570000000000 9.100000000000
vertex 68 18.670000000000 40.570000000000 13.100000000000
vertex 69 35.620000000000 42.420000000000 3.600000000000
vertex 70 18.670000000000 27.570000000000 13.100000000000
vertex 71 35.620000000000 42.420000000000 0.000000000000
vertex 72 34.170000000000 27.570000000000 3.600000000000
vertex 73 45.820000000000 40.570000000000 3.600000000000
vertex 74 45.820000000000 40.570000000000 0.000000000000
vertex 75 39.930000000000 40.570000000000 0.000000000000
vertex 76 39.930000000000 40.570000000000 3.600000000000
vertex 77 38.930000000000 42.420000000000 3.600000000000
vertex 78 38.930000000000 42.420000000000 0.000000000000
vertex 79 38.930000000000 40.570000000000 3.600000000000
vertex 80 38.930000000000 40.570000000000 0.000000000000
vertex 81 45.820000000000 17.210000000000 6.360000000000
vertex 82 45.820000000000 17.210000000000 3.600000000000
vertex 83 52.020000000000 17.210000000000 3.600000000000
vertex 84 52.020000000000 17.210000000000 6.360000000000
vertex 85 52.020000000000 42.420000000000 3.600000000000
vertex 86 34.170000000000 0.000000000000 3.600000000000
vertex 87 52.020000000000 42.420000000000 6.360000000000
vertex 88 45.820000000000 0.000000000000 6.360000000000
vertex 89 34.170000000000 0.000000000000 6.360000000000
vertex 90 45.820000000000 42.420000000000 6.360000000000
vertex 91 45.820000000000 19.710000000000 6.360000000000
vertex 92 34.170000000000 19.710000000000 6.360000000000
vertex 93 0.000000000000 46.770000000000 9.100000000000
vertex 94 0.000000000000 40.570000000000 3.600000000000
vertex 95 0.000000000000 40.570000000000 9.100000000000
vertex 96 34.170000000000 46.770000000000 9.100000000000
vertex 97 0.000000000000 27.570000000000 3.600000000000
vertex 98 9.000000000000 27.570000000000 3.600000000000
vertex 99 9.000000000000 40.570000000000 3.600000000000
vertex 100 0.000000000000 27.570000000000 9.100000000000
vertex 101 0.000000000000 0.000000000000 3.600000000000
vertex 102 0.000000000000 0.000000000000 9.100000000000
vertex 103 9.000000000000 27.570000000000 9.100000000000
vertex 104 9.000000000000 40.570000000000 9.100000000000
vertex 105 34.170000000000 0.000000000000 9.100000000000
vertex 106 34.170000000000 27.570000000000 9.100000000000
vertex 107 -13.000000000000 27.570000000000 9.100000000000
vertex 108 -13.000000000000 27.570000000000 3.600000000000
vertex 109 -13.000000000000 40.570000000000 9.100000000000
vertex 110 -13.000000000000 40.570000000000 3.600000000000

zone  TECHNIK_U2
wall 21 1 2 3 4
wall 7 5 6 7 8
wall 18 9 10 11 12
wall 16 13 14 15 16
wall 20 17 18 19 20
wall 10 21 22 10 9
wall 11 23 24 25 26
wall 78 27 28 29 30
wall 12 4 5 8 31 21 9 12 32 13 16 17 20 33 27 30 23 26 34 35 1
wall 19 8 7 36 31
wall 2 20 19 37 33
wall 17 16 15 18 17
wall 1 32 38 14 13
wall 14 35 39 2 1
wall 22 30 29 24 23
wall 13 31 36 22 21
wall 6 2 39 40 25 24 29 28 37 19 18 15 14 38 11 10 22 36 7 6 3
wall 3 34 40 39 35
wall 9 33 37 28 27
wall 8 4 3 6 5
wall 4 12 11 38 32
wall 5 26 25 40 34

zone  KONZERTSAAL
wall 80 41 23 16 42
wall 26 42 16 43 44 45 46 47 48
wall 44 49 50 51 52
wall 84 44 53 54 55
wall 27 56 57 58 59
wall 31 23 24 60 61
wall 48 62 63 39 35
wall 29 55 50 45 44
wall 50 34 40 25 26
wall 39 34 64 65 66
wall 41 26 25 24 23
wall 81 50 67 59 68
wall 45 49 52 47 46
wall 30 43 16 61 69
wall 82 56 66 65 57
wall 25 68 70 51 41 42 48 51 50
wall 28 69 71 63 62
wall 83 67 35 66 56
wall 40 54 62 35 67
wall 49 46 45 50 49
wall 79 35 39 40 34
wall 42 71 60 25 40 39 63
wall 46 51 72 23 41
wall 23 64 26 23 72
wall 85 55 54 67 50
wall 47 53 43 62 54
wall 38 61 60 71 69
wall 34 52 51 48 47
wall 37 57 65 72 51 70 58
wall 43 68 59 58 70

zone  ALLGEMEIN_U2
wall 63 61 60 24 23
wall 55 73 74 75 76
wall 57 69 71 60 61
wall 61 77 78 71 69
wall 65 27 28 37 33
wall 64 79 80 78 77
wall 58 16 15 74 73
wall 52 17 18 15 16
wall 60 74 15 18 19 37 28 29 24 60 71 78 80
wall 56 33 37 19 20
wall 62 30 29 28 27
wall 54 23 24 29 30
wall 59 69 61 23 30 27 33 20 17 16 73 79 77
wall 53 20 19 18 17
wall 51 76 75 80 79

zone  894972
wall 71 81 82 83 84
wall 89 85 83 82 13 86 23 16 43
wall 87 84 83 85 87
wall 77 88 13 82 81
wall 73 89 86 13 88
wall 76 90 43 16 91
wall 86 90 91 92 89 88 81 84 87
wall 70 87 85 43 90
wall 68 92 23 16 91
wall 88 87 85 43 90
wall 69 92 23 86 89

zone  ALLGEMEIN_U1
wall 90 93 4 94 95
wall 102 67 35 1 96
wall 99 1 35 66 65 72 86 32 12 9 97 98 99 94 4
wall 95 100 97 101 102
wall 92 103 98 97 100
wall 103 96 1 4 93
wall 91 95 94 99 104
wall 93 12 32 101 9
wall 97 93 95 104 103 100 102 105 106 57 56 67 96
wall 101 104 99 98 103
wall 100 102 101 86 105
wall 104 56 66 35 67
wall 96 105 86 72 106
wall 94 57 65 66 56
wall 98 106 72 65 57

zone  KAMMERSPIELE_U1
wall 105 103 98 99 104
wall 106 104 99 94 95
wall 107 100 97 98 103
wall 108 95 100 103 104
wall 109 95 94 97 100
wall 110 99 98 97 94

zone  ATRIUM
wall 111 107 108 97 100
wall 112 109 110 108 107
wall 113 109 107 100 95
wall 114 100 97 94 95
wall 115 95 94 110 109
wall 116 94 97 108 110
window 117 5 21 31 8
window 117 5 21 31 8
_EXTENSION_BuildingGeometry_END_

_EXTENSION_VirtualSurfaceGeometry_START_
_EXTENSION_VirtualSurfaceGeometry_END_

_EXTENSION_ExternalShadingGeometry_START_
_EXTENSION_ExternalShadingGeometry_END_


_EXTENSION_GeoPositionGeometry_START_
_EXTENSION_GeoPositionGeometry_END_
