!-   ===========  BUI-Template for TRNSYS 17 ==========
!-T17_Template_Start
!-*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
!-*  TRNBuild   2.0.198
!-*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
!-*   BUILDING DESCRIPTIONS FILE TRNSYS
!-*   FOR BUILDING:   
!-*   GET BY WORKING WITH TRNBuild 1.0 for Windows
!-*********************************************************************************************************************************************************************************************************
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m m e n t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*#C Originally created by TRNSIDF Version 1.55 
!-*#C
!-*#C
!-*#C
!-*#C
!-*#C -----------------------------------------------------------------------------------------------------------s
!-*#C  Total floor areas generated by importing Trnsys3d file
!-*#C ----
!-*#C  BUILDING				    4288	m^2
!-*#C ----
!-*#C  ZONE		TECHNIK_U2                    	    1502	m^2
!-*#C  AIRNODE	TECHNIK_U2                    	    1502	m^2
!-*#C ----
!-*#C  ZONE		KONZERTSAAL                   	     587	m^2
!-*#C  AIRNODE	KONZERTSAAL                   	     587	m^2
!-*#C ----
!-*#C  ZONE		ALLGEMEIN_U2                  	     332	m^2
!-*#C  AIRNODE	ALLGEMEIN_U2                  	     332	m^2
!-*#C ----
!-*#C  ZONE		ALLGEMEIN_U1                         386	m^2
!-*#C  AIRNODE	ALLGEMEIN_U1                  	     386	m^2
!-*#C ----
!-*#C  ZONE		KAMMERSPIELE_U1                	    1195	m^2
!-*#C  AIRNODE	KAMMERSPIELE_U1               	    1195	m^2
!-*#C ----
!-*#C  ZONE		ATRIUM                        	     117	m^2
!-*#C  AIRNODE	ATRIUM                        	     117	m^2
!-*#C ----
!-*#C  ZONE		BLACK_BOX_U1			     169	m^2
!-*#C  AIRNODE	BLACK_BOX_U1                  	     169	m^2
!-*#C -----------------------------------------------------------------------------------------------------------e
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!- *#C
!-*#C
!-*  P r o j e c t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*+++ PROJECT
!-*+++ TITLE=UNDEFINED
!-*+++ DESCRIPTION=UNDEFINED
!-*+++ CREATED=UNDEFINED
!-*+++ ADDRESS=UNDEFINED
!-*+++ CITY=UNDEFINED
!-*+++ SWITCH=UNDEFINED
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o p e r t i e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-PROPERTIES
!- DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
!-*--- alpha calculation -------------------
!- KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
!- KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
!- KVERTICAL=5.76 : EVERTICAL=0.3
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-TYPES
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*
!-*--------------------------------------------------------------------------------------
!-*  L a y e r s
!-*--------------------------------------------------------------------------------------
!-LAYER DUMMY_TRNSYS3D
!- RESISTANCE=    0.1
!-
!-LAYER PUTZ_015
!- CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400
!-LAYER KST_175
!- CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600
!-LAYER DAEMA_173
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER GIPS_013
!- CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900
!-LAYER DAEMA_167
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER HOLZ_020
!- CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
!-LAYER BET_160
!- CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
!-LAYER DAEMM_305
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER TEPP_005
!- CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700
!-LAYER ESTR_050
!- CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000
!-LAYER MIWO_030
!- CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
!-LAYER DAEMA_162
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER DAEMA_300
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER HOLZ_030
!- CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
!-LAYER DAEMA_133
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER DAEMM_121
!- CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
!-LAYER BET_200
!- CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
!-LAYER MIWO_100
!- CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-INPUTS TGROUND TBOUNDARY BRIGHT SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  S c h e d u l e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-SCHEDULE WORKDAY
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE WEEKEND
!- HOURS =0.000 1.000 24.0
!- VALUES=0 0 0 
!-SCHEDULE WORKLIGHT
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE DAYNIGHT
!- HOURS =0.000 6.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE USE
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
!-SCHEDULE LIGHT
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
!-SCHEDULE SETOFF
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W a l l s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WALL BND_WALL
!- LAYERS   = PUTZ_015 KST_175 DAEMA_173 GIPS_013 
!- THICKNESS= 0.015    0.175   0.173     0.013    
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_WALL
!- LAYERS   = PUTZ_015 KST_175 DAEMA_167 HOLZ_020 
!- THICKNESS= 0.015    0.175   0.167     0.02     
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_ROOF
!- LAYERS   = PUTZ_015 BET_160 DAEMM_305 HOLZ_020 
!- THICKNESS= 0.015    0.16    0.305     0.02     
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_FLOOR
!- LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_162 
!- THICKNESS= 0.005    0.05     0.03     0.16    0.162     
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL BND_CEILING
!- LAYERS   = PUTZ_015 BET_160 DAEMA_300 HOLZ_030 
!- THICKNESS= 0.015    0.16    0.3       0.03     
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL BND_FLOOR
!- LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_133 GIPS_013 
!- THICKNESS= 0.005    0.05     0.03     0.16    0.133     0.013    
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL GROUND_FLOOR
!- LAYERS   = TEPP_005 ESTR_050 DAEMM_121 BET_200 
!- THICKNESS= 0.005    0.05     0.121     0.2     
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 0.001
!-WALL ADJ_WALL
!- LAYERS   = GIPS_013 MIWO_100 GIPS_013 
!- THICKNESS= 0.013    0.1      0.013    
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL ADJ_CEILING
!- LAYERS   = PUTZ_015 BET_160 MIWO_030 ESTR_050 TEPP_005 
!- THICKNESS= 0.015    0.16    0.03     0.05     0.005    
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W i n d o w s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WINDOW EXT_WINDOW1
!- WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
!-WINDOW EXT_WINDOW2
!- WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
!-WINDOW ADJ_WINDOW
!- WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
!-WINDOW ADJ_WINDOW2
!- WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  D e f a u l t  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O t h e r  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m f o r t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n f i l t r a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  V e n t i l a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o o l i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  H e a t i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONES TECHNIK_U2 KONZERTSAAL ALLGEMEIN_U2 894972 ALLGEMEIN_U1 KAMMERSPIELE_U1 ATRIUM BLACK_BOX_U1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O r i e n t a t i o n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-HEMISPHERE NORTHERN
!-ORIENTATIONS H_0_0 S_0_90 W_90_90 N_180_90 E_270_90 H_0_180 
!-INTERNAL_CALCULATION H_0_180 S_0_90 W_90_90 N_180_90 E_270_90 H_0_0 
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-BUILDING
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e  TECHNIK_U2  /  A i r n o d e  TECHNIK_U2
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONE TECHNIK_U2
!-RADIATIONMODE
!- BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
!-AIRNODE TECHNIK_U2
!-REGIME
!-CAPACITANCE=     6490.280    : VOLUME=     5408.567    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e  KONZERTSAAL  /  A i r n o d e  KONZERTSAAL
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONE KONZERTSAAL
!-RADIATIONMODE
!- BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
!-AIRNODE KONZERTSAAL
!-REGIME
!-CAPACITANCE=     7796.158    : VOLUME=     6496.798    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e  ALLGEMEIN_U2  /  A i r n o d e  ALLGEMEIN_U2
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONE ALLGEMEIN_U2
!-RADIATIONMODE
!- BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
!-AIRNODE ALLGEMEIN_U2
!-REGIME
!-CAPACITANCE=     1432.497    : VOLUME=     1193.747    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e  894972  /  A i r n o d e  ALLGEMEIN_U1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONE 894972
!-RADIATIONMODE
!- BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
!-AIRNODE ALLGEMEIN_U1
!-REGIME
!-CAPACITANCE=     1061.531    : VOLUME=      884.609    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e  ALLGEMEIN_U1  /  A i r n o d e  KAMMERSPIELE_U1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONE ALLGEMEIN_U1
!-RADIATIONMODE
!- BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
!-AIRNODE KAMMERSPIELE_U1
!-REGIME
!-CAPACITANCE=     7887.864    : VOLUME=     6573.220    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e  KAMMERSPIELE_U1  /  A i r n o d e  ATRIUM
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONE KAMMERSPIELE_U1
!-RADIATIONMODE
!- BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
!-AIRNODE ATRIUM
!-REGIME
!-CAPACITANCE=     3493.698    : VOLUME=     2911.415    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e  ATRIUM  /  A i r n o d e  BLACK_BOX_U1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONE ATRIUM
!-RADIATIONMODE
!- BEAM=STANDARD : DIFFUSE=STANDARD : LONGWAVE=STANDARD : GEOMODE = 3D_DATA : FSOLAIR=0
!-AIRNODE BLACK_BOX_U1
!-REGIME
!-CAPACITANCE=     1115.400    : VOLUME=      929.500    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e  894972  /  A i r n o d e  894972
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-AIRNODE 894972
!-REGIME
!-CAPACITANCE=        0.000    : VOLUME=        0.000    : TINITIAL= 20      : PHINITIAL= 50      : WCAPR= 1
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O u t p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-OUTPUTS
!- TRANSFER : TIMEBASE=1.000
!- AIRNODES = TECHNIK_U2
!- NTYPE  =   1 : Tair - node temperature
!-        =  25 : Top  - operative temperature
!- AIRNODES = KONZERTSAAL
!- NTYPE  =   1 : Tair - node temperature
!-        =  25 : Top  - operative temperature
!- AIRNODES = ALLGEMEIN_U2
!- NTYPE  =   1 : Tair - node temperature
!-        =  25 : Top  - operative temperature
!- AIRNODES = 894972
!- NTYPE  =   1 : Tair - node temperature
!-        =  25 : Top  - operative temperature
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  E n d
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-END
!-
!-_EXTENSION_WINPOOL_START_
!-WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
!-Unit System : SI
!-Name        : TRNSYS15 WINDOW LIB
!-Desc        : Pilkington OPTITHERM S Besch.#3 4/16/4
!-Window ID   : 12003
!-Tilt        : 90.0
!-Glazings    : 2
!-Frame       : 11 TRNSYS WIN - 1        2.270
!-Spacer      :  1 Class1                2.330  -0.010   0.138
!-Total Height: 1600.0 mm
!-Total Width : 1250.0 mm
!-Glass Height: 1460.3 mm
!-Glass Width : 1110.3 mm
!-Mullion     : None
!-Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
!-1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
!-2              0       0      0      0      0      0       0      0       0
!-3              0       0      0      0      0      0       0      0       0
!-4              0       0      0      0      0      0       0      0       0
!-5              0       0      0      0      0      0       0      0       0
!-Angle     0    10    20    30    40    50    60    70    80    90 Hemis
!-Tsol  0.485 0.485 0.483 0.480 0.474 0.462 0.434 0.361 0.189 0.000 0.434
!-Abs1  0.137 0.138 0.140 0.144 0.149 0.155 0.161 0.165 0.162 0.000 0.151
!-Abs2  0.109 0.109 0.109 0.110 0.110 0.108 0.103 0.089 0.061 0.000 0.102
!-Abs3      0     0     0     0     0     0     0     0     0     0     0
!-Abs4      0     0     0     0     0     0     0     0     0     0     0
!-Abs5      0     0     0     0     0     0     0     0     0     0     0
!-Abs6      0     0     0     0     0     0     0     0     0     0     0
!-Rfsol 0.269 0.269 0.268 0.267 0.267 0.275 0.302 0.384 0.588 1.000 0.303
!-Rbsol 0.314 0.314 0.314 0.314 0.315 0.321 0.342 0.409 0.593 1.000 0.344
!-Tvis  0.769 0.768 0.766 0.759 0.745 0.713 0.640 0.489 0.236 0.000 0.663
!-Rfvis 0.129 0.129 0.129 0.132 0.142 0.170 0.241 0.396 0.664 1.000 0.216
!-Rbvis 0.138 0.118 0.118 0.120 0.129 0.154 0.218 0.359 0.606 1.000 0.197
!-SHGC  0.586 0.585 0.584 0.581 0.575 0.562 0.531 0.446 0.249 0.000 0.529
!-SC: 0.58
!-Layer ID#         4046     4061        0        0        0        0
!-Tir              0.000    0.000        0        0        0        0
!-Emis F           0.840    0.040        0        0        0        0
!-Emis B           0.840    0.840        0        0        0        0
!-Thickness(mm)      4.0      4.0        0        0        0        0
!-Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
!-Spectral File     None     None     None     None     None     None
!-Overall and Center of Glass Ig U-values (W/m2-C)
!-Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
!-Solar      WdSpd  hcout hrout  hin
!-(W/m2)     (m/s)     (W/m2-C)
!-0        0.00  12.25  3.24  7.55  1.33 1.33  1.01 1.01  1.03 1.03  1.14 1.14
!-0        6.71  25.47  3.21  7.58  1.40 1.40  1.03 1.03  1.06 1.06  1.18 1.18
!-783        0.00  12.25  3.38  7.34  1.38 1.38  1.09 1.09  1.10 1.10  1.15 1.15
!-783        6.71  25.47  3.29  7.09  1.46 1.46  1.16 1.16  1.12 1.12  1.16 1.16
!-*** END OF LIBRARY ***
!-***************************************************************************************************
!-*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
!-***************************************************************************************************
!- 12003   Pilkington OPTITHERM S Besch.#3 4/16/4   4/16/4           1.06  0.586  0.485  0.269  0.769
!-_EXTENSION_WINPOOL_END_
!-
!-_EXTENSION_BuildingGeometry_START_
!-
!-_EXTENSION_BuildingGeometry_END_
!-
!-
!-_EXTENSION_ExternalShadingGeometry_START_
!-
!-_EXTENSION_ExternalShadingGeometry_END_
!-
!-
!-_EXTENSION_GeoPositionGeometry_START_
!-_EXTENSION_GeoPositionGeometry_END_
!-T17_Template_Stop
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
 
  Version,5.0;
 
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
 
  Building,
    TRNSYS17,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0,                    !- Loads Convergence Tolerance Value
    0,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    0;                      !- Maximum Number of Warmup Days
 
!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
 
  Site:Location,
    not used,  !- Name
    0.0,                   !- Latitude {deg}
    0.0,                  !- Longitude {deg}
    0.0,                    !- Time Zone {hr}
    0;                  !- Elevation {m}
 
  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System
 
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
   Construction,
      BND_WALL;         !- Name
   Construction,
      EXT_WALL;         !- Name
   Construction,
      EXT_ROOF;         !- Name
   Construction,
      EXT_FLOOR;         !- Name
   Construction,
      BND_CEILING;         !- Name
   Construction,
      BND_FLOOR;         !- Name
   Construction,
      GROUND_FLOOR;         !- Name
   Construction,
      ADJ_WALL;         !- Name
   Construction,
      ADJ_CEILING;         !- Name
   Construction,
      EXT_WINDOW1;         !- Name
   Construction,
      EXT_WINDOW2;         !- Name
   Construction,
      ADJ_WINDOW;         !- Name
   Construction,
      ADJ_WINDOW2;         !- Name
   Construction,
     VirtualSurface;         !- Name

!-   ===========  ALL OBJECTS IN CLASS: SurfaceProperty:OtherSideCoefficients ===========
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=15;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=20;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=IDENTICAL;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TGROUND;
!-   ===========  ALL OBJECTS IN CLASS: WindowProperty:ShadingControl ===========
WindowProperty:ShadingControl,
    ESHADE=0; ISHADE=0;
WindowProperty:ShadingControl,
    ESHADE=INPUT 1*MAX_ESHADE : SHADECNTRL=ESHADE_INTERNAL;
WindowProperty:ShadingControl,
    ISHADE=INPUT 1*MAX_ISHADE : SHADECNTRL=ISHADE_INTERNAL;

 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
 
  Output:VariableDictionary,IDF;

  Zone,
    TECHNIK_U2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier
    
  BuildingSurface:Detailed,
    21,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    46.770000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    46.770000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    46.770000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    46.770000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    7,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    37.370000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    37.370000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -1.000000000000,  !- Vertex 3 X-coordinate {m}
    37.370000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -1.000000000000,  !- Vertex 4 X-coordinate {m}
    37.370000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    18,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    14.180000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    14.180000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    14.180000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    14.180000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    16,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    20,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    41.910000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    41.910000000000,  !- Vertex 3 X-coordinate {m}
    10.410000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    41.910000000000,  !- Vertex 4 X-coordinate {m}
    10.410000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    10,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    28.050000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    28.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    14.180000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    14.180000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    11,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    29.510000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    29.510000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    78,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.710000000000,  !- Vertex 1 X-coordinate {m}
    3.060000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    39.710000000000,  !- Vertex 2 X-coordinate {m}
    3.060000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    3.060000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    3.060000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    12,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    18,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    46.770000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    14.180000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    14.180000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000,  !- Vertex 4 Z-coordinate {m}
    45.820000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    3.600000000000,  !- Vertex 5 Z-coordinate {m}
    45.820000000000,  !- Vertex 6 X-coordinate {m}
    19.710000000000,  !- Vertex 6 Y-coordinate {m}
    3.600000000000,  !- Vertex 6 Z-coordinate {m}
    41.910000000000,  !- Vertex 7 X-coordinate {m}
    19.710000000000,  !- Vertex 7 Y-coordinate {m}
    3.600000000000,  !- Vertex 7 Z-coordinate {m}
    41.910000000000,  !- Vertex 8 X-coordinate {m}
    10.410000000000,  !- Vertex 8 Y-coordinate {m}
    3.600000000000,  !- Vertex 8 Z-coordinate {m}
    39.710000000000,  !- Vertex 9 X-coordinate {m}
    10.410000000000,  !- Vertex 9 Y-coordinate {m}
    3.600000000000,  !- Vertex 9 Z-coordinate {m}
    39.710000000000,  !- Vertex 10 X-coordinate {m}
    3.060000000000,  !- Vertex 10 Y-coordinate {m}
    3.600000000000,  !- Vertex 10 Z-coordinate {m}
    34.170000000000,  !- Vertex 11 X-coordinate {m}
    3.060000000000,  !- Vertex 11 Y-coordinate {m}
    3.600000000000,  !- Vertex 11 Z-coordinate {m}
    34.170000000000,  !- Vertex 12 X-coordinate {m}
    19.710000000000,  !- Vertex 12 Y-coordinate {m}
    3.600000000000,  !- Vertex 12 Z-coordinate {m}
    29.510000000000,  !- Vertex 13 X-coordinate {m}
    19.710000000000,  !- Vertex 13 Y-coordinate {m}
    3.600000000000,  !- Vertex 13 Z-coordinate {m}
    29.510000000000,  !- Vertex 14 X-coordinate {m}
    27.570000000000,  !- Vertex 14 Y-coordinate {m}
    3.600000000000,  !- Vertex 14 Z-coordinate {m}
    12.170000000000,  !- Vertex 15 X-coordinate {m}
    27.570000000000,  !- Vertex 15 Y-coordinate {m}
    3.600000000000,  !- Vertex 15 Z-coordinate {m}
    12.170000000000,  !- Vertex 16 X-coordinate {m}
    40.570000000000,  !- Vertex 16 Y-coordinate {m}
    3.600000000000,  !- Vertex 16 Z-coordinate {m}
    34.170000000000,  !- Vertex 17 X-coordinate {m}
    40.570000000000,  !- Vertex 17 Y-coordinate {m}
    3.600000000000,  !- Vertex 17 Z-coordinate {m}
    34.170000000000,  !- Vertex 18 X-coordinate {m}
    46.770000000000,  !- Vertex 18 Y-coordinate {m}
    3.600000000000;  !- Vertex 18 Z-coordinate {m}
 
    
  BuildingSurface:Detailed,
    19,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -1.000000000000,  !- Vertex 1 X-coordinate {m}
    37.370000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    -1.000000000000,  !- Vertex 2 X-coordinate {m}
    37.370000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    -1.000000000000,  !- Vertex 3 X-coordinate {m}
    28.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    -1.000000000000,  !- Vertex 4 X-coordinate {m}
    28.050000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    2,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}
    10.410000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    41.910000000000,  !- Vertex 2 X-coordinate {m}
    10.410000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    39.710000000000,  !- Vertex 3 X-coordinate {m}
    10.410000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    39.710000000000,  !- Vertex 4 X-coordinate {m}
    10.410000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    17,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    41.910000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    41.910000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    1,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    14,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    46.770000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    46.770000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    22,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    3.060000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    3.060000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    13,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -1.000000000000,  !- Vertex 1 X-coordinate {m}
    28.050000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    -1.000000000000,  !- Vertex 2 X-coordinate {m}
    28.050000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    28.050000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    28.050000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    6,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    20,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    46.770000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    29.510000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    29.510000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    34.170000000000,  !- Vertex 5 X-coordinate {m}
    19.710000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    34.170000000000,  !- Vertex 6 X-coordinate {m}
    3.060000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000,  !- Vertex 6 Z-coordinate {m}
    39.710000000000,  !- Vertex 7 X-coordinate {m}
    3.060000000000,  !- Vertex 7 Y-coordinate {m}
    0.000000000000,  !- Vertex 7 Z-coordinate {m}
    39.710000000000,  !- Vertex 8 X-coordinate {m}
    10.410000000000,  !- Vertex 8 Y-coordinate {m}
    0.000000000000,  !- Vertex 8 Z-coordinate {m}
    41.910000000000,  !- Vertex 9 X-coordinate {m}
    10.410000000000,  !- Vertex 9 Y-coordinate {m}
    0.000000000000,  !- Vertex 9 Z-coordinate {m}
    41.910000000000,  !- Vertex 10 X-coordinate {m}
    19.710000000000,  !- Vertex 10 Y-coordinate {m}
    0.000000000000,  !- Vertex 10 Z-coordinate {m}
    45.820000000000,  !- Vertex 11 X-coordinate {m}
    19.710000000000,  !- Vertex 11 Y-coordinate {m}
    0.000000000000,  !- Vertex 11 Z-coordinate {m}
    45.820000000000,  !- Vertex 12 X-coordinate {m}
    0.000000000000,  !- Vertex 12 Y-coordinate {m}
    0.000000000000,  !- Vertex 12 Z-coordinate {m}
    8.800000000000,  !- Vertex 13 X-coordinate {m}
    0.000000000000,  !- Vertex 13 Y-coordinate {m}
    0.000000000000,  !- Vertex 13 Z-coordinate {m}
    8.800000000000,  !- Vertex 14 X-coordinate {m}
    14.180000000000,  !- Vertex 14 Y-coordinate {m}
    0.000000000000,  !- Vertex 14 Z-coordinate {m}
    0.000000000000,  !- Vertex 15 X-coordinate {m}
    14.180000000000,  !- Vertex 15 Y-coordinate {m}
    0.000000000000,  !- Vertex 15 Z-coordinate {m}
    0.000000000000,  !- Vertex 16 X-coordinate {m}
    28.050000000000,  !- Vertex 16 Y-coordinate {m}
    0.000000000000,  !- Vertex 16 Z-coordinate {m}
    -1.000000000000,  !- Vertex 17 X-coordinate {m}
    28.050000000000,  !- Vertex 17 Y-coordinate {m}
    0.000000000000,  !- Vertex 17 Z-coordinate {m}
    -1.000000000000,  !- Vertex 18 X-coordinate {m}
    37.370000000000,  !- Vertex 18 Y-coordinate {m}
    0.000000000000,  !- Vertex 18 Z-coordinate {m}
    0.000000000000,  !- Vertex 19 X-coordinate {m}
    37.370000000000,  !- Vertex 19 Y-coordinate {m}
    0.000000000000,  !- Vertex 19 Z-coordinate {m}
    0.000000000000,  !- Vertex 20 X-coordinate {m}
    46.770000000000,  !- Vertex 20 Y-coordinate {m}
    0.000000000000;  !- Vertex 20 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    29.510000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    9,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.710000000000,  !- Vertex 1 X-coordinate {m}
    10.410000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    39.710000000000,  !- Vertex 2 X-coordinate {m}
    10.410000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    39.710000000000,  !- Vertex 3 X-coordinate {m}
    3.060000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    39.710000000000,  !- Vertex 4 X-coordinate {m}
    3.060000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    8,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    46.770000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    46.770000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    37.370000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    37.370000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    4,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    14.180000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    14.180000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    8.800000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    8.800000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    5,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    29.510000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    29.510000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    29.510000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    KONZERTSAAL,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier
    
  BuildingSurface:Detailed,
    80,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    26,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000,  !- Vertex 4 Z-coordinate {m}
    45.820000000000,  !- Vertex 5 X-coordinate {m}
    40.570000000000,  !- Vertex 5 Y-coordinate {m}
    13.100000000000,  !- Vertex 5 Z-coordinate {m}
    45.820000000000,  !- Vertex 6 X-coordinate {m}
    40.570000000000,  !- Vertex 6 Y-coordinate {m}
    20.290000000000,  !- Vertex 6 Z-coordinate {m}
    45.820000000000,  !- Vertex 7 X-coordinate {m}
    27.570000000000,  !- Vertex 7 Y-coordinate {m}
    20.290000000000,  !- Vertex 7 Z-coordinate {m}
    45.820000000000,  !- Vertex 8 X-coordinate {m}
    27.570000000000,  !- Vertex 8 Y-coordinate {m}
    13.100000000000;  !- Vertex 8 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    44,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    84,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    27,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    18.670000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    18.670000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    31,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    35.620000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    35.620000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    48,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    29,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    50,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    29.510000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    29.510000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    29.510000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    39,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    29.510000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    41,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    29.510000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    81,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    18.670000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    18.670000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    45,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    30,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    35.620000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    35.620000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    82,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    25,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    18.670000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
 
    
  BuildingSurface:Detailed,
    28,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    35.620000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    83,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    40,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    49,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    79,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    29.510000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    29.510000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    42,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    35.620000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    29.510000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    29.510000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    34.170000000000,  !- Vertex 5 X-coordinate {m}
    40.570000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    34.170000000000,  !- Vertex 6 X-coordinate {m}
    42.420000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000;  !- Vertex 6 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    46,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    23,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    29.510000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    85,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    47,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    38,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    35.620000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    35.620000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    35.620000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    34,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    37,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 
    
  BuildingSurface:Detailed,
    43,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    18.670000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    18.670000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    18.670000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    ALLGEMEIN_U2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier
    
  BuildingSurface:Detailed,
    63,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    35.620000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    55,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    39.930000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    39.930000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    57,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    35.620000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    35.620000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    35.620000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    61,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    38.930000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    38.930000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    35.620000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    35.620000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    65,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.710000000000,  !- Vertex 1 X-coordinate {m}
    3.060000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    39.710000000000,  !- Vertex 2 X-coordinate {m}
    3.060000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    39.710000000000,  !- Vertex 3 X-coordinate {m}
    10.410000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    39.710000000000,  !- Vertex 4 X-coordinate {m}
    10.410000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    64,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    38.930000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    38.930000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    38.930000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    38.930000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    58,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    52,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    41.910000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    60,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    12,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    0.000000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    41.910000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    41.910000000000,  !- Vertex 4 X-coordinate {m}
    10.410000000000,  !- Vertex 4 Y-coordinate {m}
    0.000000000000,  !- Vertex 4 Z-coordinate {m}
    39.710000000000,  !- Vertex 5 X-coordinate {m}
    10.410000000000,  !- Vertex 5 Y-coordinate {m}
    0.000000000000,  !- Vertex 5 Z-coordinate {m}
    39.710000000000,  !- Vertex 6 X-coordinate {m}
    3.060000000000,  !- Vertex 6 Y-coordinate {m}
    0.000000000000,  !- Vertex 6 Z-coordinate {m}
    34.170000000000,  !- Vertex 7 X-coordinate {m}
    3.060000000000,  !- Vertex 7 Y-coordinate {m}
    0.000000000000,  !- Vertex 7 Z-coordinate {m}
    34.170000000000,  !- Vertex 8 X-coordinate {m}
    19.710000000000,  !- Vertex 8 Y-coordinate {m}
    0.000000000000,  !- Vertex 8 Z-coordinate {m}
    35.620000000000,  !- Vertex 9 X-coordinate {m}
    19.710000000000,  !- Vertex 9 Y-coordinate {m}
    0.000000000000,  !- Vertex 9 Z-coordinate {m}
    35.620000000000,  !- Vertex 10 X-coordinate {m}
    42.420000000000,  !- Vertex 10 Y-coordinate {m}
    0.000000000000,  !- Vertex 10 Z-coordinate {m}
    38.930000000000,  !- Vertex 11 X-coordinate {m}
    42.420000000000,  !- Vertex 11 Y-coordinate {m}
    0.000000000000,  !- Vertex 11 Z-coordinate {m}
    38.930000000000,  !- Vertex 12 X-coordinate {m}
    40.570000000000,  !- Vertex 12 Y-coordinate {m}
    0.000000000000;  !- Vertex 12 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    56,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.710000000000,  !- Vertex 1 X-coordinate {m}
    10.410000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    39.710000000000,  !- Vertex 2 X-coordinate {m}
    10.410000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    41.910000000000,  !- Vertex 3 X-coordinate {m}
    10.410000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    41.910000000000,  !- Vertex 4 X-coordinate {m}
    10.410000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    62,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    3.060000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    3.060000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    39.710000000000,  !- Vertex 3 X-coordinate {m}
    3.060000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    39.710000000000,  !- Vertex 4 X-coordinate {m}
    3.060000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    54,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    3.060000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    3.060000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    59,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    12,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    35.620000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    3.060000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000,  !- Vertex 4 Z-coordinate {m}
    39.710000000000,  !- Vertex 5 X-coordinate {m}
    3.060000000000,  !- Vertex 5 Y-coordinate {m}
    3.600000000000,  !- Vertex 5 Z-coordinate {m}
    39.710000000000,  !- Vertex 6 X-coordinate {m}
    10.410000000000,  !- Vertex 6 Y-coordinate {m}
    3.600000000000,  !- Vertex 6 Z-coordinate {m}
    41.910000000000,  !- Vertex 7 X-coordinate {m}
    10.410000000000,  !- Vertex 7 Y-coordinate {m}
    3.600000000000,  !- Vertex 7 Z-coordinate {m}
    41.910000000000,  !- Vertex 8 X-coordinate {m}
    19.710000000000,  !- Vertex 8 Y-coordinate {m}
    3.600000000000,  !- Vertex 8 Z-coordinate {m}
    45.820000000000,  !- Vertex 9 X-coordinate {m}
    19.710000000000,  !- Vertex 9 Y-coordinate {m}
    3.600000000000,  !- Vertex 9 Z-coordinate {m}
    45.820000000000,  !- Vertex 10 X-coordinate {m}
    40.570000000000,  !- Vertex 10 Y-coordinate {m}
    3.600000000000,  !- Vertex 10 Z-coordinate {m}
    38.930000000000,  !- Vertex 11 X-coordinate {m}
    40.570000000000,  !- Vertex 11 Y-coordinate {m}
    3.600000000000,  !- Vertex 11 Z-coordinate {m}
    38.930000000000,  !- Vertex 12 X-coordinate {m}
    42.420000000000,  !- Vertex 12 Y-coordinate {m}
    3.600000000000;  !- Vertex 12 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    53,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}
    10.410000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    41.910000000000,  !- Vertex 2 X-coordinate {m}
    10.410000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    41.910000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    41.910000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    51,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.930000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    39.930000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    0.000000000000,  !- Vertex 2 Z-coordinate {m}
    38.930000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    0.000000000000,  !- Vertex 3 Z-coordinate {m}
    38.930000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    ALLGEMEIN_U1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier
    
  BuildingSurface:Detailed,
    71,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    17.210000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    17.210000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    52.020000000000,  !- Vertex 3 X-coordinate {m}
    17.210000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    52.020000000000,  !- Vertex 4 X-coordinate {m}
    17.210000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    89,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    52.020000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    52.020000000000,  !- Vertex 2 X-coordinate {m}
    17.210000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    17.210000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
 
    
  BuildingSurface:Detailed,
    87,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    52.020000000000,  !- Vertex 1 X-coordinate {m}
    17.210000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    52.020000000000,  !- Vertex 2 X-coordinate {m}
    17.210000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    52.020000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    52.020000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    77,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    17.210000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    17.210000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    73,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    76,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    6.360000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    6.360000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    86,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    42.820000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    42.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 
    
  BuildingSurface:Detailed,
    70,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    52.020000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    52.020000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    68,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    6.360000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    6.360000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    88,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    52.020000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    52.020000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    69,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    KAMMERSPIELE_U1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier
    
  BuildingSurface:Detailed,
    90,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    46.770000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    46.770000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    102,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    46.770000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    46.770000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    99,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    14,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    46.770000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000,  !- Vertex 4 Z-coordinate {m}
    34.170000000000,  !- Vertex 5 X-coordinate {m}
    27.570000000000,  !- Vertex 5 Y-coordinate {m}
    3.600000000000,  !- Vertex 5 Z-coordinate {m}
    34.170000000000,  !- Vertex 6 X-coordinate {m}
    0.000000000000,  !- Vertex 6 Y-coordinate {m}
    3.600000000000,  !- Vertex 6 Z-coordinate {m}
    8.800000000000,  !- Vertex 7 X-coordinate {m}
    0.000000000000,  !- Vertex 7 Y-coordinate {m}
    3.600000000000,  !- Vertex 7 Z-coordinate {m}
    8.800000000000,  !- Vertex 8 X-coordinate {m}
    14.180000000000,  !- Vertex 8 Y-coordinate {m}
    3.600000000000,  !- Vertex 8 Z-coordinate {m}
    0.000000000000,  !- Vertex 9 X-coordinate {m}
    14.180000000000,  !- Vertex 9 Y-coordinate {m}
    3.600000000000,  !- Vertex 9 Z-coordinate {m}
    0.000000000000,  !- Vertex 10 X-coordinate {m}
    27.570000000000,  !- Vertex 10 Y-coordinate {m}
    3.600000000000,  !- Vertex 10 Z-coordinate {m}
    9.000000000000,  !- Vertex 11 X-coordinate {m}
    27.570000000000,  !- Vertex 11 Y-coordinate {m}
    3.600000000000,  !- Vertex 11 Z-coordinate {m}
    9.000000000000,  !- Vertex 12 X-coordinate {m}
    40.570000000000,  !- Vertex 12 Y-coordinate {m}
    3.600000000000,  !- Vertex 12 Z-coordinate {m}
    0.000000000000,  !- Vertex 13 X-coordinate {m}
    40.570000000000,  !- Vertex 13 Y-coordinate {m}
    3.600000000000,  !- Vertex 13 Z-coordinate {m}
    0.000000000000,  !- Vertex 14 X-coordinate {m}
    46.770000000000,  !- Vertex 14 Y-coordinate {m}
    3.600000000000;  !- Vertex 14 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    95,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    92,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    9.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    9.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    103,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    46.770000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    46.770000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    46.770000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    46.770000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    91,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    9.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    9.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    93,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}
    14.180000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    8.800000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    14.180000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    97,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Gastro_E0,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    13.785000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 
 
    
  BuildingSurface:Detailed,
    101,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    9.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    9.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    9.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    9.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    100,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    104,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    96,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    94,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    98,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    ATRIUM,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier
    
  BuildingSurface:Detailed,
    107,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    9.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    9.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    108,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    111,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    BLACK_BOX_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    112,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    9.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    9.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000,  !- Vertex 4 Z-coordinate {m}
    0.000000000000,  !- Vertex 5 X-coordinate {m}
    40.570000000000,  !- Vertex 5 Y-coordinate {m}
    9.100000000000,  !- Vertex 5 Z-coordinate {m}
    0.000000000000,  !- Vertex 6 X-coordinate {m}
    42.420000000000,  !- Vertex 6 Y-coordinate {m}
    9.100000000000;  !- Vertex 6 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    115,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    9.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    9.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    BLACK_BOX_U1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier
    
  BuildingSurface:Detailed,
    116,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -13.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    -13.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    117,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -13.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    -13.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    -13.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    -13.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    118,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -13.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    -13.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    119,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    120,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    -13.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    -13.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
    
  BuildingSurface:Detailed,
    4E2458,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    9.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    9.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    9.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    9.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    711379,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    9.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    9.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    EE39D3,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    6.360000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    6.360000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    821606,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    6.360000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    6.360000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    Gastro_E0,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    F9E94E,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    3.000000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    3.000000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    EBC66C,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    F9E94E,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    3.202350494541,  !- Vertex 1 X-coordinate {m}
    3.000000000000,  !- Vertex 1 Y-coordinate {m}
    12.924362983933,  !- Vertex 1 Z-coordinate {m}
    3.202350494541,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.334362983933,  !- Vertex 2 Z-coordinate {m}
    33.972350494541,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.334362983933,  !- Vertex 3 Z-coordinate {m}
    33.972350494541,  !- Vertex 4 X-coordinate {m}
    3.000000000000,  !- Vertex 4 Y-coordinate {m}
    12.924362983933;  !- Vertex 4 Z-coordinate {m}

  Zone,
    ALLGEMEIN_E0_1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    26DF3C,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    18.670000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    81E592,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    42.820000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    42.820000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    6D006D,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    290DE1,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Gastro_E0,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    13.785000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    13.785000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    13.785000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B35587,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    3.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    3.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    A1C655,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    18.670000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    18.670000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    75F824,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    13.785000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7D0D28,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    3.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    3.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C063B3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    18.670000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    18.670000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    A3A61F,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    3.000000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    42.820000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    42.820000000000,  !- Vertex 4 X-coordinate {m}
    3.000000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B3FE0A,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    42.820000000000,  !- Vertex 1 X-coordinate {m}
    3.000000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    42.820000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    42.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    42.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D3986A,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Gastro_E0,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    13.785000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    13.785000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    3.000000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    A59A4B,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    4EF22B,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    18.670000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    18.670000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    18.670000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    462BEC,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    18.670000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    ALLGEMEIN_E0_2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    40.57,  !- Y Origin {m}
    9.1,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    DF5C47,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    4A313D,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    13.785000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E515BB,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    13.785000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    13.785000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    13.785000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    BF5447,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    13.785000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C0A84C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    3.000000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    13.785000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D0BDB1,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    13.785000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    13.785000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    3.000000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    Grosser_Saal,  !- Name
    0.0,  !- Direction of Relative North {deg}
    2.98,  !- X Origin {m}
    3.0,  !- Y Origin {m}
    13.1,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    E4AAAF,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    13.785000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    13.785000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5468B1,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D5941C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    C5E064,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    47C4F0,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    70C4E9,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    Kleiner_Saal,  !- Name
    0.0,  !- Direction of Relative North {deg}
    12.17,  !- X Origin {m}
    40.57,  !- Y Origin {m}
    13.1,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    BE5DA0,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    18.670000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    18.670000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    CFCB2E,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    Allgemein_E1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    3.0,  !- X Origin {m}
    27.57,  !- Y Origin {m}
    13.1,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    FE3CEE,  !- Name
    Floor,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    3.000000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000,  !- Vertex 4 Z-coordinate {m}
    42.820000000000,  !- Vertex 5 X-coordinate {m}
    3.000000000000,  !- Vertex 5 Y-coordinate {m}
    13.100000000000,  !- Vertex 5 Z-coordinate {m}
    42.820000000000,  !- Vertex 6 X-coordinate {m}
    19.710000000000,  !- Vertex 6 Y-coordinate {m}
    13.100000000000;  !- Vertex 6 Z-coordinate {m}
 
 

  BuildingSurface:Detailed,
    424CAE,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    50083B,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    DECD25,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    77378F,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    978360,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C73EDB,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    BF02EC,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7702F3,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    AAD755,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    871021,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7AFC12,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    35499D,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    Vereine_E2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    45.82,  !- X Origin {m}
    27.57,  !- Y Origin {m}
    16.33,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    CA1C1D,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    39.170000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    39.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000,  !- Vertex 4 Z-coordinate {m}
    34.170000000000,  !- Vertex 5 X-coordinate {m}
    21.270000000000,  !- Vertex 5 Y-coordinate {m}
    17.090000000000,  !- Vertex 5 Z-coordinate {m}
    34.170000000000,  !- Vertex 6 X-coordinate {m}
    27.570000000000,  !- Vertex 6 Y-coordinate {m}
    17.090000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    A77683,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.170000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    39.170000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    8A399B,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.170000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    39.170000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    990A58,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.170000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    39.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    39.170000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    39.170000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    6ADDD9,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    6530A4,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    39.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    39.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    2102FC,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    Allgemein_E2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    28.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    17.09,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    7693A6,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    10,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    39.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    39.170000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000,  !- Vertex 4 Z-coordinate {m}
    28.000000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    17.090000000000,  !- Vertex 5 Z-coordinate {m}
    28.000000000000,  !- Vertex 6 X-coordinate {m}
    21.270000000000,  !- Vertex 6 Y-coordinate {m}
    17.090000000000,  !- Vertex 6 Z-coordinate {m}
    2.980000000000,  !- Vertex 7 X-coordinate {m}
    21.270000000000,  !- Vertex 7 Y-coordinate {m}
    17.090000000000,  !- Vertex 7 Z-coordinate {m}
    2.980000000000,  !- Vertex 8 X-coordinate {m}
    27.570000000000,  !- Vertex 8 Y-coordinate {m}
    17.090000000000,  !- Vertex 8 Z-coordinate {m}
    28.000000000000,  !- Vertex 9 X-coordinate {m}
    27.570000000000,  !- Vertex 9 Y-coordinate {m}
    17.090000000000,  !- Vertex 9 Z-coordinate {m}
    28.000000000000,  !- Vertex 10 X-coordinate {m}
    40.570000000000,  !- Vertex 10 Y-coordinate {m}
    17.090000000000;  !- Vertex 10 Z-coordinate {m}

  BuildingSurface:Detailed,
    AE1017,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.170000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    39.170000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    39.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    39.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    4E414E,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    39.170000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    39.170000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    82CCD3,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    72EE2E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F21386,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5D93F8,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    90E9DA,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    4B3CDD,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    159D71,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    9ABE59,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E1C0D5,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.170000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    39.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    Allgemein_E3,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    42.42,  !- Y Origin {m}
    20.29,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    F7AAA4,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    39.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    39.170000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000,  !- Vertex 4 Z-coordinate {m}
    28.000000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    20.290000000000,  !- Vertex 5 Z-coordinate {m}
    28.000000000000,  !- Vertex 6 X-coordinate {m}
    21.270000000000,  !- Vertex 6 Y-coordinate {m}
    20.290000000000,  !- Vertex 6 Z-coordinate {m}
    2.980000000000,  !- Vertex 7 X-coordinate {m}
    21.270000000000,  !- Vertex 7 Y-coordinate {m}
    20.290000000000,  !- Vertex 7 Z-coordinate {m}
    2.980000000000,  !- Vertex 8 X-coordinate {m}
    27.570000000000,  !- Vertex 8 Y-coordinate {m}
    20.290000000000;  !- Vertex 8 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    2BBC73,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E08192,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    521E36,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    67EB18,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    BAB92F,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7A5450,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    64736D,  !- Name
    Ceiling,  !- Surface Type
    EXT_WINDOW2,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.235858509332,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    12.235858509332,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    79BB4B,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    636B34,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F6C03F,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    EEB040,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    C1D626,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    8C45CF,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  Zone,
    TSO_E3,  !- Name
    0.0,  !- Direction of Relative North {deg}
    45.82,  !- X Origin {m}
    42.42,  !- Y Origin {m}
    20.29,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    4C884D,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    879EEE,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    AC396E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    10A16E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F985D0,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    DDFB51,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    58A05E,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000,  !- Vertex 4 Z-coordinate {m}
    45.820000000000,  !- Vertex 5 X-coordinate {m}
    21.270000000000,  !- Vertex 5 Y-coordinate {m}
    23.840000000000,  !- Vertex 5 Z-coordinate {m}
    45.820000000000,  !- Vertex 6 X-coordinate {m}
    42.420000000000,  !- Vertex 6 Y-coordinate {m}
    23.840000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    85C6ED,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    D885B9,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    BF02EC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    28.200248386248,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    16.885062604809,  !- Vertex 1 Z-coordinate {m}
    28.200248386248,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    14.342793784748,  !- Vertex 2 Z-coordinate {m}
    45.690248386248,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    14.342793784748,  !- Vertex 3 Z-coordinate {m}
    45.690248386248,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    16.885062604809;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    3D72ED,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    35499D,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    0.266218597487,  !- Vertex 1 Y-coordinate {m}
    16.880911675733,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.266218597487,  !- Vertex 2 Y-coordinate {m}
    14.319569062443,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    19.736218597487,  !- Vertex 3 Y-coordinate {m}
    14.319569062443,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    19.736218597487,  !- Vertex 4 Y-coordinate {m}
    16.880911675733;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    D3A6D2,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    4E414E,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    28.298832857823,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    20.105762093246,  !- Vertex 1 Z-coordinate {m}
    28.298832857823,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    17.265762093246,  !- Vertex 2 Z-coordinate {m}
    38.968832857823,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    17.265762093246,  !- Vertex 3 Z-coordinate {m}
    38.968832857823,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    20.105762093246;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    37748C,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    8A399B,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    39.345808954743,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    20.053989263558,  !- Vertex 1 Z-coordinate {m}
    39.345808954743,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    18.058149829269,  !- Vertex 2 Z-coordinate {m}
    45.685808954743,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    18.058149829269,  !- Vertex 3 Z-coordinate {m}
    45.685808954743,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    20.053989263558;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    2E1383,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    12CDAC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    21.607106297983,  !- Vertex 1 Y-coordinate {m}
    20.121434257792,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    21.607106297983,  !- Vertex 2 Y-coordinate {m}
    18.057722457242,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    27.389725111450,  !- Vertex 3 Y-coordinate {m}
    18.057722457242,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    27.389725111450,  !- Vertex 4 Y-coordinate {m}
    20.121434257792;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    D2C16D,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    636B34,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    28.229244824133,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    23.640219913823,  !- Vertex 1 Z-coordinate {m}
    28.229244824133,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    20.490219913823,  !- Vertex 2 Z-coordinate {m}
    38.919858221921,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    20.490219913823,  !- Vertex 3 Z-coordinate {m}
    38.919858221921,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    23.640219913823;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    D662DE,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    8C45CF,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    42.128972181295,  !- Vertex 1 Y-coordinate {m}
    23.624564897781,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    42.128972181295,  !- Vertex 2 Y-coordinate {m}
    21.196258500475,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    27.888972181295,  !- Vertex 3 Y-coordinate {m}
    21.196258500475,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    27.888972181295,  !- Vertex 4 Y-coordinate {m}
    23.624564897781;  !- Vertex 4 Z-coordinate {m}

  Zone,
    E4,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    23.84,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    11DEB5,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    26.820000000000,  !- Vertex 1 Z-coordinate {m}
    12.167679349982,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    26.820000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    3591BF,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    26.820000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    26.820000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D7098C,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    26.820000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    26.820000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    991A1F,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E4,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E5,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    26.820000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    26.820000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    3184D9,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    26.820000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    26.820000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F6CB8C,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    26.820000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    26.820000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    F9C56D,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    26.820000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    26.820000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    630DF7,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    3591BF,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.323886316152,  !- Vertex 1 Y-coordinate {m}
    26.563597004279,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.323886316152,  !- Vertex 2 Y-coordinate {m}
    24.093597004279,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.473886316152,  !- Vertex 3 Y-coordinate {m}
    24.093597004279,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.473886316152,  !- Vertex 4 Y-coordinate {m}
    26.563597004279;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    F83C36,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    1402E8,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    33.888007174721,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    26.460393335051,  !- Vertex 1 Z-coordinate {m}
    33.888007174721,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    24.070393335051,  !- Vertex 2 Z-coordinate {m}
    12.428007174721,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    24.070393335051,  !- Vertex 3 Z-coordinate {m}
    12.428007174721,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    26.460393335051;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    E96EED,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    9D5EF3,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}
    21.420542708666,  !- Vertex 1 Y-coordinate {m}
    26.512640083530,  !- Vertex 1 Z-coordinate {m}
    12.167679349982,  !- Vertex 2 X-coordinate {m}
    21.420542708666,  !- Vertex 2 Y-coordinate {m}
    24.062640083530,  !- Vertex 2 Z-coordinate {m}
    12.167679349982,  !- Vertex 3 X-coordinate {m}
    27.440542708666,  !- Vertex 3 Y-coordinate {m}
    24.062640083530,  !- Vertex 3 Z-coordinate {m}
    12.167679349982,  !- Vertex 4 X-coordinate {m}
    27.440542708666,  !- Vertex 4 Y-coordinate {m}
    26.512640083530;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    6857C8,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    11DEB5,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    12.332103090472,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    26.470436199586,  !- Vertex 1 Z-coordinate {m}
    12.332103090472,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    23.980436199586,  !- Vertex 2 Z-coordinate {m}
    34.072103090472,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    23.980436199586,  !- Vertex 3 Z-coordinate {m}
    34.072103090472,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    26.470436199586;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    2A54EE,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    1526E3,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    873BA1,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5C2C6C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    11ABDB,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    1BA5AE,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    ED4D7E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    650C16,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    89B577,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    42.127131019873,  !- Vertex 1 Y-coordinate {m}
    20.070523028644,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    42.127131019873,  !- Vertex 2 Y-coordinate {m}
    9.447830527567,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    27.877131019873,  !- Vertex 3 Y-coordinate {m}
    9.447830527567,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    27.877131019873,  !- Vertex 4 Y-coordinate {m}
    20.070523028644;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    26B182,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    42.820000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    42.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    A3169C,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    3,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    13.785000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    3.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000;  !- Vertex 3 Z-coordinate {m}

  BuildingSurface:Detailed,
    99170C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    A17143,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Gastro_E0,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    13.785000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    53771C,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    10,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000,  !- Vertex 4 Z-coordinate {m}
    39.170000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    17.090000000000,  !- Vertex 5 Z-coordinate {m}
    39.170000000000,  !- Vertex 6 X-coordinate {m}
    21.270000000000,  !- Vertex 6 Y-coordinate {m}
    17.090000000000,  !- Vertex 6 Z-coordinate {m}
    34.170000000000,  !- Vertex 7 X-coordinate {m}
    21.270000000000,  !- Vertex 7 Y-coordinate {m}
    17.090000000000,  !- Vertex 7 Z-coordinate {m}
    34.170000000000,  !- Vertex 8 X-coordinate {m}
    40.570000000000,  !- Vertex 8 Y-coordinate {m}
    17.090000000000,  !- Vertex 8 Z-coordinate {m}
    28.000000000000,  !- Vertex 9 X-coordinate {m}
    40.570000000000,  !- Vertex 9 Y-coordinate {m}
    17.090000000000,  !- Vertex 9 Z-coordinate {m}
    28.000000000000,  !- Vertex 10 X-coordinate {m}
    27.570000000000,  !- Vertex 10 Y-coordinate {m}
    17.090000000000;  !- Vertex 10 Z-coordinate {m}

  BuildingSurface:Detailed,
    FCEBB5,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    E5,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    26.82,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    6C8320,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E5,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    26.820000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    4.000000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    21.167679349982,  !- Vertex 3 X-coordinate {m}
    4.000000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    21.167679349982,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    26.820000000000,  !- Vertex 4 Z-coordinate {m}
    0.000000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    26.820000000000,  !- Vertex 5 Z-coordinate {m}
    0.000000000000,  !- Vertex 6 X-coordinate {m}
    21.270000000000,  !- Vertex 6 Y-coordinate {m}
    26.820000000000,  !- Vertex 6 Z-coordinate {m}
    6.000000000000,  !- Vertex 7 X-coordinate {m}
    21.270000000000,  !- Vertex 7 Y-coordinate {m}
    26.820000000000,  !- Vertex 7 Z-coordinate {m}
    6.000000000000,  !- Vertex 8 X-coordinate {m}
    42.420000000000,  !- Vertex 8 Y-coordinate {m}
    26.820000000000;  !- Vertex 8 Z-coordinate {m}

  BuildingSurface:Detailed,
    AFAF0B,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    6.000000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    6.000000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7F83AC,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    991BEC,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    6.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    6.000000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    CAA869,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    12.167679349982,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    12.167679349982,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    12.167679349982,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    83B64A,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    6.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    6.000000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    6.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    6.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    73A51A,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    12.167679349982,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    58952A,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    4.000000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    4.000000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E9671E,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    21.167679349982,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    21.167679349982,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    A5A7B6,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    21.167679349982,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    21.167679349982,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    21.167679349982,  !- Vertex 3 X-coordinate {m}
    4.000000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    21.167679349982,  !- Vertex 4 X-coordinate {m}
    4.000000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    DD524E,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    6.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    6.000000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    29.880000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    29.880000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000,  !- Vertex 4 Z-coordinate {m}
    21.167679349982,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    29.880000000000,  !- Vertex 5 Z-coordinate {m}
    21.167679349982,  !- Vertex 6 X-coordinate {m}
    4.000000000000,  !- Vertex 6 Y-coordinate {m}
    29.880000000000,  !- Vertex 6 Z-coordinate {m}
    45.820000000000,  !- Vertex 7 X-coordinate {m}
    4.000000000000,  !- Vertex 7 Y-coordinate {m}
    29.880000000000,  !- Vertex 7 Z-coordinate {m}
    45.820000000000,  !- Vertex 8 X-coordinate {m}
    42.420000000000,  !- Vertex 8 Y-coordinate {m}
    29.880000000000;  !- Vertex 8 Z-coordinate {m}

  BuildingSurface:Detailed,
    55614E,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    D40B6E,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    21.167679349982,  !- Vertex 1 X-coordinate {m}
    4.000000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    21.167679349982,  !- Vertex 2 X-coordinate {m}
    4.000000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    4.000000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    4.000000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    A4A7B4,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    83B64A,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    6.000000000000,  !- Vertex 1 X-coordinate {m}
    38.496962951928,  !- Vertex 1 Y-coordinate {m}
    29.330819737490,  !- Vertex 1 Z-coordinate {m}
    6.000000000000,  !- Vertex 2 X-coordinate {m}
    38.496962951928,  !- Vertex 2 Y-coordinate {m}
    26.947791002422,  !- Vertex 2 Z-coordinate {m}
    6.000000000000,  !- Vertex 3 X-coordinate {m}
    21.436962951928,  !- Vertex 3 Y-coordinate {m}
    26.947791002422,  !- Vertex 3 Z-coordinate {m}
    6.000000000000,  !- Vertex 4 X-coordinate {m}
    21.436962951928,  !- Vertex 4 Y-coordinate {m}
    29.330819737490;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    979193,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    CAA869,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}
    21.448958920599,  !- Vertex 1 Y-coordinate {m}
    29.686498119866,  !- Vertex 1 Z-coordinate {m}
    12.167679349982,  !- Vertex 2 X-coordinate {m}
    21.448958920599,  !- Vertex 2 Y-coordinate {m}
    26.936498119866,  !- Vertex 2 Z-coordinate {m}
    12.167679349982,  !- Vertex 3 X-coordinate {m}
    27.448958920599,  !- Vertex 3 Y-coordinate {m}
    26.936498119866,  !- Vertex 3 Z-coordinate {m}
    12.167679349982,  !- Vertex 4 X-coordinate {m}
    27.448958920599,  !- Vertex 4 Y-coordinate {m}
    29.686498119866;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    7DE410,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    73A51A,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    12.370721732553,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    29.667868179320,  !- Vertex 1 Z-coordinate {m}
    12.370721732553,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    27.037868179320,  !- Vertex 2 Z-coordinate {m}
    33.950721732553,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    27.037868179320,  !- Vertex 3 Z-coordinate {m}
    33.950721732553,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    29.667868179320;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    6220D5,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    7F83AC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.340021209081,  !- Vertex 1 Y-coordinate {m}
    29.590234968969,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.340021209081,  !- Vertex 2 Y-coordinate {m}
    26.960234968969,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.460021209081,  !- Vertex 3 Y-coordinate {m}
    26.960234968969,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.460021209081,  !- Vertex 4 Y-coordinate {m}
    29.590234968969;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B9042A,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    32.620000000000,  !- Vertex 1 Z-coordinate {m}
    12.167679349982,  !- Vertex 2 X-coordinate {m}
    7.270000000000,  !- Vertex 2 Y-coordinate {m}
    32.620000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    7.270000000000,  !- Vertex 3 Y-coordinate {m}
    32.620000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    32.620000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    C1F2DD,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    32.620000000000,  !- Vertex 1 Z-coordinate {m}
    12.167679349982,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    29.880000000000,  !- Vertex 2 Z-coordinate {m}
    12.167679349982,  !- Vertex 3 X-coordinate {m}
    7.270000000000,  !- Vertex 3 Y-coordinate {m}
    29.880000000000,  !- Vertex 3 Z-coordinate {m}
    12.167679349982,  !- Vertex 4 X-coordinate {m}
    7.270000000000,  !- Vertex 4 Y-coordinate {m}
    32.620000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    CF764B,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}
    7.270000000000,  !- Vertex 1 Y-coordinate {m}
    32.620000000000,  !- Vertex 1 Z-coordinate {m}
    12.167679349982,  !- Vertex 2 X-coordinate {m}
    7.270000000000,  !- Vertex 2 Y-coordinate {m}
    29.880000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    7.270000000000,  !- Vertex 3 Y-coordinate {m}
    29.880000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    7.270000000000,  !- Vertex 4 Y-coordinate {m}
    32.620000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    5164E0,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    7.270000000000,  !- Vertex 1 Y-coordinate {m}
    32.620000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    7.270000000000,  !- Vertex 2 Y-coordinate {m}
    29.880000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    29.880000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    32.620000000000;  !- Vertex 4 Z-coordinate {m}

  Zone,
    Technik_E5,  !- Name
    0.0,  !- Direction of Relative North {deg}
    34.17,  !- X Origin {m}
    7.27,  !- Y Origin {m}
    29.88,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    9CCA28,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Technik_E5,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E5,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    43.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    43.170000000000,  !- Vertex 2 X-coordinate {m}
    7.270000000000,  !- Vertex 2 Y-coordinate {m}
    29.880000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    7.270000000000,  !- Vertex 3 Y-coordinate {m}
    29.880000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B30F29,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    Technik_E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    32.620000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    7.270000000000,  !- Vertex 2 Y-coordinate {m}
    32.620000000000,  !- Vertex 2 Z-coordinate {m}
    43.170000000000,  !- Vertex 3 X-coordinate {m}
    7.270000000000,  !- Vertex 3 Y-coordinate {m}
    32.620000000000,  !- Vertex 3 Z-coordinate {m}
    43.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    32.620000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    3D1A2E,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Technik_E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    7.270000000000,  !- Vertex 1 Y-coordinate {m}
    32.620000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    7.270000000000,  !- Vertex 2 Y-coordinate {m}
    29.880000000000,  !- Vertex 2 Z-coordinate {m}
    43.170000000000,  !- Vertex 3 X-coordinate {m}
    7.270000000000,  !- Vertex 3 Y-coordinate {m}
    29.880000000000,  !- Vertex 3 Z-coordinate {m}
    43.170000000000,  !- Vertex 4 X-coordinate {m}
    7.270000000000,  !- Vertex 4 Y-coordinate {m}
    32.620000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C746CA,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Technik_E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    43.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    32.620000000000,  !- Vertex 1 Z-coordinate {m}
    43.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    29.880000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    29.880000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    32.620000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    9C7A22,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Technik_E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    43.170000000000,  !- Vertex 1 X-coordinate {m}
    7.270000000000,  !- Vertex 1 Y-coordinate {m}
    32.620000000000,  !- Vertex 1 Z-coordinate {m}
    43.170000000000,  !- Vertex 2 X-coordinate {m}
    7.270000000000,  !- Vertex 2 Y-coordinate {m}
    29.880000000000,  !- Vertex 2 Z-coordinate {m}
    43.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    29.880000000000,  !- Vertex 3 Z-coordinate {m}
    43.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    32.620000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C0FE27,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Technik_E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    32.620000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    29.880000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    7.270000000000,  !- Vertex 3 Y-coordinate {m}
    29.880000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    7.270000000000,  !- Vertex 4 Y-coordinate {m}
    32.620000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    66990B,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    32.620000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    26.820000000000,  !- Vertex 2 Z-coordinate {m}
    12.167679349982,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    26.820000000000,  !- Vertex 3 Z-coordinate {m}
    12.167679349982,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    32.620000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    FFDDF5,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
     19.710000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000,  !- Vertex 4 Z-coordinate {m}
    45.820000000000,  !- Vertex 5 X-coordinate {m}
    40.570000000000,  !- Vertex 5 Y-coordinate {m}
    13.100000000000,  !- Vertex 5 Z-coordinate {m}
    45.820000000000,  !- Vertex 6 X-coordinate {m}
    40.570000000000,  !- Vertex 6 Y-coordinate {m}
    20.290000000000,  !- Vertex 6 Z-coordinate {m}
    45.820000000000,  !- Vertex 7 X-coordinate {m}
    27.570000000000,  !- Vertex 7 Y-coordinate {m}
    20.290000000000,  !- Vertex 7 Z-coordinate {m}
    45.820000000000,  !- Vertex 8 X-coordinate {m}
    27.570000000000,  !- Vertex 8 Y-coordinate {m}
    13.100000000000;  !- Vertex 8 Z-coordinate {m}

  BuildingSurface:Detailed,
    763861,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    10,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    42.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    42.820000000000,  !- Vertex 4 X-coordinate {m}
    3.000000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000,  !- Vertex 4 Z-coordinate {m}
    34.170000000000,  !- Vertex 5 X-coordinate {m}
    3.000000000000,  !- Vertex 5 Y-coordinate {m}
    9.100000000000,  !- Vertex 5 Z-coordinate {m}
    34.170000000000,  !- Vertex 6 X-coordinate {m}
    0.000000000000,  !- Vertex 6 Y-coordinate {m}
    9.100000000000,  !- Vertex 6 Z-coordinate {m}
    45.820000000000,  !- Vertex 7 X-coordinate {m}
    0.000000000000,  !- Vertex 7 Y-coordinate {m}
    9.100000000000,  !- Vertex 7 Z-coordinate {m}
    45.820000000000,  !- Vertex 8 X-coordinate {m}
    17.210000000000,  !- Vertex 8 Y-coordinate {m}
    9.100000000000,  !- Vertex 8 Z-coordinate {m}
    52.020000000000,  !- Vertex 9 X-coordinate {m}
    17.210000000000,  !- Vertex 9 Y-coordinate {m}
    9.100000000000,  !- Vertex 9 Z-coordinate {m}
    52.020000000000,  !- Vertex 10 X-coordinate {m}
    42.420000000000,  !- Vertex 10 Y-coordinate {m}
    9.100000000000;  !- Vertex 10 Z-coordinate {m}

  BuildingSurface:Detailed,
    F497EA,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    3.000000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000,  !- Vertex 4 Z-coordinate {m}
    2.980000000000,  !- Vertex 5 X-coordinate {m}
    3.000000000000,  !- Vertex 5 Y-coordinate {m}
    9.100000000000,  !- Vertex 5 Z-coordinate {m}
    2.980000000000,  !- Vertex 6 X-coordinate {m}
    27.570000000000,  !- Vertex 6 Y-coordinate {m}
    9.100000000000;  !- Vertex 6 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    76588A,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    46.770000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    46.770000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    148CE5,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    325A5C,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    37.370000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    28.050000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    -1.000000000000,  !- Vertex 3 X-coordinate {m}
    28.050000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    -1.000000000000,  !- Vertex 4 X-coordinate {m}
    37.370000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B5EC85,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    -13.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    -13.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    4086EE,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    BLACK_BOX_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -1.000000000000,  !- Vertex 1 X-coordinate {m}
    37.370000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    -1.000000000000,  !- Vertex 2 X-coordinate {m}
    28.050000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    28.050000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    37.370000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    E4FD2C,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  FenestrationSurface:Detailed,
    8A5257,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    75F824,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.340061618116,  !- Vertex 1 Y-coordinate {m}
    12.864944347645,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    27.340061618116,  !- Vertex 2 Y-coordinate {m}
    9.321070131630,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    21.528880591401,  !- Vertex 3 Y-coordinate {m}
    9.321070131630,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    21.528880591401,  !- Vertex 4 Y-coordinate {m}
    12.864944347645;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    F27611,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    55614E,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    21.161729445477,  !- Vertex 1 Y-coordinate {m}
    29.422867115046,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    21.161729445477,  !- Vertex 2 Y-coordinate {m}
    27.272830971284,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.181729445477,  !- Vertex 3 Y-coordinate {m}
    27.272830971284,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.181729445477,  !- Vertex 4 Y-coordinate {m}
    29.422867115046;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    FCF948,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    47C4F0,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    17.785419654028,  !- Vertex 1 Y-coordinate {m}
    20.480265472536,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    17.785419654028,  !- Vertex 2 Y-coordinate {m}
    14.450265472536,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    3.275419654028,  !- Vertex 3 Y-coordinate {m}
    14.450265472536,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    3.275419654028,  !- Vertex 4 Y-coordinate {m}
    20.480265472536;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    628E32,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    F6CB8C,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    42.239018115519,  !- Vertex 1 Y-coordinate {m}
    26.373221727569,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    42.239018115519,  !- Vertex 2 Y-coordinate {m}
    24.585317737670,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.159018115519,  !- Vertex 3 Y-coordinate {m}
    24.585317737670,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    0.159018115519,  !- Vertex 4 Y-coordinate {m}
    26.373221727569;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    7406CB,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    D0BDB1,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    13.553359049709,  !- Vertex 1 Y-coordinate {m}
    12.835065253211,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    13.553359049709,  !- Vertex 2 Y-coordinate {m}
    9.315065253211,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    3.153359049709,  !- Vertex 3 Y-coordinate {m}
    9.315065253211,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    3.153359049709,  !- Vertex 4 Y-coordinate {m}
    12.835065253211;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    CC2927,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    75F824,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    21.356557472600,  !- Vertex 1 Y-coordinate {m}
    12.835621406739,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    21.356557472600,  !- Vertex 2 Y-coordinate {m}
    9.345621406739,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    13.996557472600,  !- Vertex 3 Y-coordinate {m}
    9.345621406739,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    13.996557472600,  !- Vertex 4 Y-coordinate {m}
    12.835621406739;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    D3B814,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    636B34,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    39.402861577830,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    23.640219913823,  !- Vertex 1 Z-coordinate {m}
    39.402861577830,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    21.244360193521,  !- Vertex 2 Z-coordinate {m}
    45.629244824133,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    21.244360193521,  !- Vertex 3 Z-coordinate {m}
    45.629244824133,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    23.640219913823;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    F54E46,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    3184D9,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.238658348887,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    26.322313503911,  !- Vertex 1 Z-coordinate {m}
    0.238658348887,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    24.627529640758,  !- Vertex 2 Z-coordinate {m}
    45.668658348887,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    24.627529640758,  !- Vertex 3 Z-coordinate {m}
    45.668658348887,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    26.322313503911;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    125942,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    E9671E,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.161997194247,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    29.403310796889,  !- Vertex 1 Z-coordinate {m}
    0.161997194247,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    27.290597816967,  !- Vertex 2 Z-coordinate {m}
    21.011997194247,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    27.290597816967,  !- Vertex 3 Z-coordinate {m}
    21.011997194247,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    29.403310796889;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    7BBEDC,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000,  !- Vertex 4 Z-coordinate {m}
    12.170000000000,  !- Vertex 5 X-coordinate {m}
    42.420000000000,  !- Vertex 5 Y-coordinate {m}
    9.100000000000,  !- Vertex 5 Z-coordinate {m}
    12.170000000000,  !- Vertex 6 X-coordinate {m}
    42.420000000000,  !- Vertex 6 Y-coordinate {m}
    13.100000000000,  !- Vertex 6 Z-coordinate {m}
    28.000000000000,  !- Vertex 7 X-coordinate {m}
    42.420000000000,  !- Vertex 7 Y-coordinate {m}
    13.100000000000,  !- Vertex 7 Z-coordinate {m}
    28.000000000000,  !- Vertex 8 X-coordinate {m}
    42.420000000000,  !- Vertex 8 Y-coordinate {m}
    20.290000000000;  !- Vertex 8 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    BFEC9C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    BB2EB8,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    878A79,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    18.670000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    18.670000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    858B9A,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    89B577,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    EC489C,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    858B9A,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    11.802615925090,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.024208123749,  !- Vertex 1 Z-coordinate {m}
    11.802615925090,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    9.344208123749,  !- Vertex 2 Z-coordinate {m}
    0.342615925090,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    9.344208123749,  !- Vertex 3 Z-coordinate {m}
    0.342615925090,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.024208123749;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    F243FF,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    F6C03F,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    11.819807018566,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    23.526922852634,  !- Vertex 1 Z-coordinate {m}
    11.819807018566,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    21.170325710030,  !- Vertex 2 Z-coordinate {m}
    0.239807018566,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    21.170325710030,  !- Vertex 3 Z-coordinate {m}
    0.239807018566,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    23.526922852634;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    66A924,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    7BBEDC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    28.018391290731,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    11.953949235275,  !- Vertex 1 Z-coordinate {m}
    28.018391290731,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    10.013949235275,  !- Vertex 2 Z-coordinate {m}
    15.378391290731,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    10.013949235275,  !- Vertex 3 Z-coordinate {m}
    15.378391290731,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    11.953949235275;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    6CA788,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    7BBEDC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    33.471410132323,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    15.986641804217,  !- Vertex 1 Z-coordinate {m}
    33.471410132323,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    13.796641804217,  !- Vertex 2 Z-coordinate {m}
    28.641410132323,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    13.796641804217,  !- Vertex 3 Z-coordinate {m}
    28.641410132323,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    15.986641804217;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    9E4248,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    7BBEDC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    33.400695759370,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    19.611085541451,  !- Vertex 1 Z-coordinate {m}
    33.400695759370,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    18.051085541451,  !- Vertex 2 Z-coordinate {m}
    28.680695759370,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    18.051085541451,  !- Vertex 3 Z-coordinate {m}
    28.680695759370,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    19.611085541451;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    3C98CF,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    85C6ED,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    38.239883216111,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    23.521105652730,  !- Vertex 1 Z-coordinate {m}
    38.239883216111,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    21.098929449305,  !- Vertex 2 Z-coordinate {m}
    12.318855090034,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    21.098929449305,  !- Vertex 3 Z-coordinate {m}
    12.318855090034,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    23.521105652730;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    643312,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    DDFB51,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    21.450981420056,  !- Vertex 1 Y-coordinate {m}
    23.560048651210,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    21.450981420056,  !- Vertex 2 Y-coordinate {m}
    21.098929449305,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.240981420056,  !- Vertex 3 Y-coordinate {m}
    21.098929449305,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.240981420056,  !- Vertex 4 Y-coordinate {m}
    23.560048651210;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    96EDB2,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    D7098C,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    41.653487459193,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    26.348871782880,  !- Vertex 1 Z-coordinate {m}
    41.653487459193,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    24.488871782880,  !- Vertex 2 Z-coordinate {m}
    0.223487459193,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    24.488871782880,  !- Vertex 3 Z-coordinate {m}
    0.223487459193,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    26.348871782880;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    CB9B24,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    AFAF0B,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.664356858750,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    29.188987014683,  !- Vertex 1 Z-coordinate {m}
    45.664356858750,  !- Vertex 2 X-coordinate {m}
    42.420000000000,  !- Vertex 2 Y-coordinate {m}
    27.193766626376,  !- Vertex 2 Z-coordinate {m}
    6.224356858750,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    27.193766626376,  !- Vertex 3 Z-coordinate {m}
    6.224356858750,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    29.188987014683;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    CB9EA4,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    66990B,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    32.745861971222,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    31.121466030237,  !- Vertex 1 Z-coordinate {m}
    32.745861971222,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    27.220000000000,  !- Vertex 2 Z-coordinate {m}
    23.105861971222,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    27.220000000000,  !- Vertex 3 Z-coordinate {m}
    23.105861971222,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    31.121466030237;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    BDA06E,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    66990B,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    21.325861971222,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    31.121466030237,  !- Vertex 1 Z-coordinate {m}
    21.325861971222,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    27.220000000000,  !- Vertex 2 Z-coordinate {m}
    13.375861971222,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    27.220000000000,  !- Vertex 3 Z-coordinate {m}
    13.375861971222,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    31.121466030237;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    4FB970,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    58952A,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    8.605209053996,  !- Vertex 1 Y-coordinate {m}
    29.152101099717,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    8.605209053996,  !- Vertex 2 Y-coordinate {m}
    27.122101099717,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.265209053996,  !- Vertex 3 Y-coordinate {m}
    27.122101099717,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.265209053996,  !- Vertex 4 Y-coordinate {m}
    29.152101099717;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    5E483C,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    D40B6E,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    21.353291654230,  !- Vertex 1 X-coordinate {m}
    4.000000000000,  !- Vertex 1 Y-coordinate {m}
    29.152101099717,  !- Vertex 1 Z-coordinate {m}
    21.353291654230,  !- Vertex 2 X-coordinate {m}
    4.000000000000,  !- Vertex 2 Y-coordinate {m}
    27.021600303290,  !- Vertex 2 Z-coordinate {m}
    42.103291654230,  !- Vertex 3 X-coordinate {m}
    4.000000000000,  !- Vertex 3 Y-coordinate {m}
    27.021600303290,  !- Vertex 3 Z-coordinate {m}
    42.103291654230,  !- Vertex 4 X-coordinate {m}
    4.000000000000,  !- Vertex 4 Y-coordinate {m}
    29.152101099717;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    E792AA,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    F9C56D,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    0.263079435905,  !- Vertex 1 Y-coordinate {m}
    26.303830144195,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.263079435905,  !- Vertex 2 Y-coordinate {m}
    24.640003434388,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    7.570606579586,  !- Vertex 3 Y-coordinate {m}
    24.640003434388,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    7.570606579586,  !- Vertex 4 Y-coordinate {m}
    26.303830144195;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    CC40C7,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    F9C56D,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    11.066682656578,  !- Vertex 1 Y-coordinate {m}
    26.303830144195,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    11.066682656578,  !- Vertex 2 Y-coordinate {m}
    24.640003434388,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    14.253294013631,  !- Vertex 3 Y-coordinate {m}
    24.640003434388,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    14.253294013631,  !- Vertex 4 Y-coordinate {m}
    26.303830144195;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    48B7BA,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    F9C56D,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    21.450981420056,  !- Vertex 1 Y-coordinate {m}
    26.303830144195,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    21.450981420056,  !- Vertex 2 Y-coordinate {m}
    24.640003434388,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.283079435905,  !- Vertex 3 Y-coordinate {m}
    24.640003434388,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.283079435905,  !- Vertex 4 Y-coordinate {m}
    26.303830144195;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    25C520,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    79BB4B,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    0.295011417947,  !- Vertex 1 Y-coordinate {m}
    23.585795522100,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.295011417947,  !- Vertex 2 Y-coordinate {m}
    21.072461648995,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    7.609188336513,  !- Vertex 3 Y-coordinate {m}
    21.072461648995,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    7.609188336513,  !- Vertex 4 Y-coordinate {m}
    23.585795522100;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    B6A847,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    79BB4B,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    11.122569662187,  !- Vertex 1 Y-coordinate {m}
    23.585795522100,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    11.122569662187,  !- Vertex 2 Y-coordinate {m}
    21.072461648995,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    14.332975878788,  !- Vertex 3 Y-coordinate {m}
    21.072461648995,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    14.332975878788,  !- Vertex 4 Y-coordinate {m}
    23.585795522100;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    6F87FE,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    12CDAC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    11.142529947127,  !- Vertex 1 Y-coordinate {m}
    20.121434257792,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    11.142529947127,  !- Vertex 2 Y-coordinate {m}
    18.057722457242,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    14.364107106090,  !- Vertex 3 Y-coordinate {m}
    18.057722457242,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    14.364107106090,  !- Vertex 4 Y-coordinate {m}
    20.121434257792;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    2C5F8D,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    12CDAC,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    0.179725111450,  !- Vertex 1 Y-coordinate {m}
    20.121434257792,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.179725111450,  !- Vertex 2 Y-coordinate {m}
    18.057722457242,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    7.673854784315,  !- Vertex 3 Y-coordinate {m}
    18.057722457242,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    7.673854784315,  !- Vertex 4 Y-coordinate {m}
    20.121434257792;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    12CDAC,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    AA427A,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    35499D,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    21.595751906130,  !- Vertex 1 Y-coordinate {m}
    16.822003453216,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    21.595751906130,  !- Vertex 2 Y-coordinate {m}
    14.222003453216,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    27.295751906130,  !- Vertex 3 Y-coordinate {m}
    14.222003453216,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    27.295751906130,  !- Vertex 4 Y-coordinate {m}
    16.822003453216;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    1A9B12,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    A3A61F,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.364059693901,  !- Vertex 1 X-coordinate {m}
    3.000000000000,  !- Vertex 1 Y-coordinate {m}
    12.866092151136,  !- Vertex 1 Z-coordinate {m}
    34.364059693901,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    9.306092151136,  !- Vertex 2 Z-coordinate {m}
    42.654059693901,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    9.306092151136,  !- Vertex 3 Z-coordinate {m}
    42.654059693901,  !- Vertex 4 X-coordinate {m}
    3.000000000000,  !- Vertex 4 Y-coordinate {m}
    12.866092151136;  !- Vertex 4 Z-coordinate {m}

  FenestrationSurface:Detailed,
    F90874,  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    B3FE0A,  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- TRNSYS 17 - additional surface data
    ,  !- Shading Control Name
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    42.820000000000,  !- Vertex 1 X-coordinate {m}
    3.231639245305,  !- Vertex 1 Y-coordinate {m}
    12.735800499187,  !- Vertex 1 Z-coordinate {m}
    42.820000000000,  !- Vertex 2 X-coordinate {m}
    3.231639245305,  !- Vertex 2 Y-coordinate {m}
    9.345800499187,  !- Vertex 2 Z-coordinate {m}
    42.820000000000,  !- Vertex 3 X-coordinate {m}
    19.491639245305,  !- Vertex 3 Y-coordinate {m}
    9.345800499187,  !- Vertex 3 Z-coordinate {m}
    42.820000000000,  !- Vertex 4 X-coordinate {m}
    19.491639245305,  !- Vertex 4 Y-coordinate {m}
    12.735800499187;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    23BE0C,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000,  !- Vertex 4 Z-coordinate {m}
    12.235858509332,  !- Vertex 5 X-coordinate {m}
    21.270000000000,  !- Vertex 5 Y-coordinate {m}
    23.840000000000,  !- Vertex 5 Z-coordinate {m}
    12.235858509332,  !- Vertex 6 X-coordinate {m}
    27.570000000000,  !- Vertex 6 Y-coordinate {m}
    23.840000000000,  !- Vertex 6 Z-coordinate {m}
    12.170000000000,  !- Vertex 7 X-coordinate {m}
    27.570000000000,  !- Vertex 7 Y-coordinate {m}
    23.840000000000,  !- Vertex 7 Z-coordinate {m}
    12.170000000000,  !- Vertex 8 X-coordinate {m}
    42.420000000000,  !- Vertex 8 Y-coordinate {m}
    23.840000000000;  !- Vertex 8 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    394DC9,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    C88CA8,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    13.785000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    13.785000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    F59816,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    29.510000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    29.510000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    A739F9,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    9.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    9.000000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    75589D,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    23E023,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
     19.710000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    43C6B9,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    41.910000000000,  !- Vertex 2 X-coordinate {m}
    10.410000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    39.710000000000,  !- Vertex 3 X-coordinate {m}
    10.410000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    39.710000000000,  !- Vertex 4 X-coordinate {m}
    3.060000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000,  !- Vertex 4 Z-coordinate {m}
    34.170000000000,  !- Vertex 5 X-coordinate {m}
    3.060000000000,  !- Vertex 5 Y-coordinate {m}
    3.600000000000,  !- Vertex 5 Z-coordinate {m}
    34.170000000000,  !- Vertex 6 X-coordinate {m}
    19.710000000000,  !- Vertex 6 Y-coordinate {m}
    3.600000000000;  !- Vertex 6 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    D74745,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    19.710000000000,  !- Vertex 1 Y-coordinate {m}
    3.600000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    3.600000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    3.600000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    3.060000000000,  !- Vertex 4 Y-coordinate {m}
    3.600000000000,  !- Vertex 4 Z-coordinate {m}
    39.710000000000,  !- Vertex 5 X-coordinate {m}
    3.060000000000,  !- Vertex 5 Y-coordinate {m}
    3.600000000000,  !- Vertex 5 Z-coordinate {m}
    39.710000000000,  !- Vertex 6 X-coordinate {m}
    10.410000000000,  !- Vertex 6 Y-coordinate {m}
    3.600000000000,  !- Vertex 6 Z-coordinate {m}
    41.910000000000,  !- Vertex 7 X-coordinate {m}
    10.410000000000,  !- Vertex 7 Y-coordinate {m}
    3.600000000000,  !- Vertex 7 Z-coordinate {m}
    41.910000000000,  !- Vertex 8 X-coordinate {m}
    19.710000000000,  !- Vertex 8 Y-coordinate {m}
    3.600000000000;  !- Vertex 8 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    24EA3C,  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    9.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    9.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    22608D,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    9.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    13.785000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    13.785000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    3.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    9.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    924DEA,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    221A76,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E793B6,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    19.710000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000,  !- Vertex 4 Z-coordinate {m}
    45.820000000000,  !- Vertex 5 X-coordinate {m}
    19.710000000000,  !- Vertex 5 Y-coordinate {m}
    13.100000000000,  !- Vertex 5 Z-coordinate {m}
    45.820000000000,  !- Vertex 6 X-coordinate {m}
    27.570000000000,  !- Vertex 6 Y-coordinate {m}
    13.100000000000,  !- Vertex 6 Z-coordinate {m}
    34.170000000000,  !- Vertex 7 X-coordinate {m}
    27.570000000000,  !- Vertex 7 Y-coordinate {m}
    13.100000000000,  !- Vertex 7 Z-coordinate {m}
    34.170000000000,  !- Vertex 8 X-coordinate {m}
    40.570000000000,  !- Vertex 8 Y-coordinate {m}
    13.100000000000;  !- Vertex 8 Z-coordinate {m}

  BuildingSurface:Detailed,
    B41E61,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    13.785000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    13.785000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    61B102,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    12,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    19.710000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    42.820000000000,  !- Vertex 3 X-coordinate {m}
    19.710000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    42.820000000000,  !- Vertex 4 X-coordinate {m}
    3.000000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000,  !- Vertex 4 Z-coordinate {m}
    34.170000000000,  !- Vertex 5 X-coordinate {m}
    3.000000000000,  !- Vertex 5 Y-coordinate {m}
    13.100000000000,  !- Vertex 5 Z-coordinate {m}
    34.170000000000,  !- Vertex 6 X-coordinate {m}
    13.785000000000,  !- Vertex 6 Y-coordinate {m}
    13.100000000000,  !- Vertex 6 Z-coordinate {m}
    28.000000000000,  !- Vertex 7 X-coordinate {m}
    13.785000000000,  !- Vertex 7 Y-coordinate {m}
    13.100000000000,  !- Vertex 7 Z-coordinate {m}
    28.000000000000,  !- Vertex 8 X-coordinate {m}
    21.270000000000,  !- Vertex 8 Y-coordinate {m}
    13.100000000000,  !- Vertex 8 Z-coordinate {m}
    2.980000000000,  !- Vertex 9 X-coordinate {m}
    21.270000000000,  !- Vertex 9 Y-coordinate {m}
    13.100000000000,  !- Vertex 9 Z-coordinate {m}
    2.980000000000,  !- Vertex 10 X-coordinate {m}
    27.570000000000,  !- Vertex 10 Y-coordinate {m}
    13.100000000000,  !- Vertex 10 Z-coordinate {m}
    28.000000000000,  !- Vertex 11 X-coordinate {m}
    27.570000000000,  !- Vertex 11 Y-coordinate {m}
    13.100000000000,  !- Vertex 11 Z-coordinate {m}
    28.000000000000,  !- Vertex 12 X-coordinate {m}
    40.570000000000,  !- Vertex 12 Y-coordinate {m}
    13.100000000000;  !- Vertex 12 Z-coordinate {m}

  BuildingSurface:Detailed,
    A6C454,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    82C386,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    FC5D98,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    E7047C,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    0.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    5C42ED,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    B3C896,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    39.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    39.170000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000,  !- Vertex 4 Z-coordinate {m}
    45.820000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    17.090000000000,  !- Vertex 5 Z-coordinate {m}
    45.820000000000,  !- Vertex 6 X-coordinate {m}
    27.570000000000,  !- Vertex 6 Y-coordinate {m}
    17.090000000000;  !- Vertex 6 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    9B455E,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    18.670000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    EC2550,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    10,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000,  !- Vertex 4 Z-coordinate {m}
     34.170000000000,  !- Vertex 5 X-coordinate {m}
    13.785000000000,  !- Vertex 5 Y-coordinate {m}
    13.100000000000,  !- Vertex 5 Z-coordinate {m}
    34.170000000000,  !- Vertex 6 X-coordinate {m}
    3.000000000000,  !- Vertex 6 Y-coordinate {m}
    13.100000000000,  !- Vertex 6 Z-coordinate {m}
    42.820000000000,  !- Vertex 7 X-coordinate {m}
    3.000000000000,  !- Vertex 7 Y-coordinate {m}
    13.100000000000,  !- Vertex 7 Z-coordinate {m}
    42.820000000000,  !- Vertex 8 X-coordinate {m}
    19.710000000000,  !- Vertex 8 Y-coordinate {m}
    13.100000000000,  !- Vertex 8 Z-coordinate {m}
    34.170000000000,  !- Vertex 9 X-coordinate {m}
    19.710000000000,  !- Vertex 9 Y-coordinate {m}
    13.100000000000,  !- Vertex 9 Z-coordinate {m}
    34.170000000000,  !- Vertex 10 X-coordinate {m}
    27.570000000000,  !- Vertex 10 Y-coordinate {m}
    13.100000000000;  !- Vertex 10 Z-coordinate {m}

  BuildingSurface:Detailed,
    7399F2,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    42.420000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    8F8AC1,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    13.785000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    C7AF5E,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    B0DD11,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    B9012C,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    9C6DF7,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    17.090000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    16.850000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    16.850000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    17.090000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    F727F0,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    18.670000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    16.850000000000,  !- Vertex 4 Z-coordinate {m}
     28.000000000000,  !- Vertex 5 X-coordinate {m}
    40.570000000000,  !- Vertex 5 Y-coordinate {m}
    16.850000000000,  !- Vertex 5 Z-coordinate {m}
    28.000000000000,  !- Vertex 6 X-coordinate {m}
    40.570000000000,  !- Vertex 6 Y-coordinate {m}
    13.100000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    5416AA,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    6B8D86,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    499E90,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    273C97,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000,  !- Vertex 4 Z-coordinate {m}
    39.170000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    20.290000000000,  !- Vertex 5 Z-coordinate {m}
    39.170000000000,  !- Vertex 6 X-coordinate {m}
    21.270000000000,  !- Vertex 6 Y-coordinate {m}
    20.290000000000,  !- Vertex 6 Z-coordinate {m}
    34.170000000000,  !- Vertex 7 X-coordinate {m}
    21.270000000000,  !- Vertex 7 Y-coordinate {m}
    20.290000000000,  !- Vertex 7 Z-coordinate {m}
    34.170000000000,  !- Vertex 8 X-coordinate {m}
    27.570000000000,  !- Vertex 8 Y-coordinate {m}
    20.290000000000;  !- Vertex 8 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    CF5FED,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    0.000000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    1F1FF9,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    17.090000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    17.090000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    E59496,  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    2248DF,  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E5,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Technik_E5,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    29.880000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    7.270000000000,  !- Vertex 2 Y-coordinate {m}
    29.880000000000,  !- Vertex 2 Z-coordinate {m}
    43.170000000000,  !- Vertex 3 X-coordinate {m}
    7.270000000000,  !- Vertex 3 Y-coordinate {m}
    29.880000000000,  !- Vertex 3 Z-coordinate {m}
    43.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    29.880000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    93A0EB,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E4,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    12.167679349982,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    12.167679349982,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    3EED6E,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E4,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000,  !- Vertex 4 Z-coordinate {m}
    12.170000000000,  !- Vertex 5 X-coordinate {m}
    27.570000000000,  !- Vertex 5 Y-coordinate {m}
    23.840000000000,  !- Vertex 5 Z-coordinate {m}
    12.170000000000,  !- Vertex 6 X-coordinate {m}
    42.420000000000,  !- Vertex 6 Y-coordinate {m}
    23.840000000000;  !- Vertex 6 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    8400F0,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E4,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    12,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    34.170000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    45.820000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    45.820000000000,  !- Vertex 4 X-coordinate {m}
    0.000000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000,  !- Vertex 4 Z-coordinate {m}
    28.000000000000,  !- Vertex 5 X-coordinate {m}
    0.000000000000,  !- Vertex 5 Y-coordinate {m}
    23.840000000000,  !- Vertex 5 Z-coordinate {m}
    28.000000000000,  !- Vertex 6 X-coordinate {m}
    21.270000000000,  !- Vertex 6 Y-coordinate {m}
    23.840000000000,  !- Vertex 6 Z-coordinate {m}
     2.980000000000,  !- Vertex 7 X-coordinate {m}
    21.270000000000,  !- Vertex 7 Y-coordinate {m}
    23.840000000000,  !- Vertex 7 Z-coordinate {m}
    2.980000000000,  !- Vertex 8 X-coordinate {m}
    27.570000000000,  !- Vertex 8 Y-coordinate {m}
    23.840000000000,  !- Vertex 8 Z-coordinate {m}
    0.000000000000,  !- Vertex 9 X-coordinate {m}
    27.570000000000,  !- Vertex 9 Y-coordinate {m}
    23.840000000000,  !- Vertex 9 Z-coordinate {m}
    0.000000000000,  !- Vertex 10 X-coordinate {m}
    42.420000000000,  !- Vertex 10 Y-coordinate {m}
    23.840000000000,  !- Vertex 10 Z-coordinate {m}
    12.167679349982,  !- Vertex 11 X-coordinate {m}
    42.420000000000,  !- Vertex 11 Y-coordinate {m}
    23.840000000000,  !- Vertex 11 Z-coordinate {m}
    12.167679349982,  !- Vertex 12 X-coordinate {m}
    27.570000000000,  !- Vertex 12 Y-coordinate {m}
    23.840000000000;  !- Vertex 12 Z-coordinate {m}

  BuildingSurface:Detailed,
    90C682,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E4,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    543908,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    23.840000000000,  !- Vertex 1 Z-coordinate {m}
    2.980000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    23.840000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    23.840000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    23.840000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    C08215,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    4FDDC8,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    21.270000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    39.170000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    39.170000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    758642,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    CF5089,  !- Name
    Floor,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    28.000000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    28.000000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    167633,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    21.270000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    21.270000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    D1435D,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    20.290000000000,  !- Vertex 1 Z-coordinate {m}
    45.820000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    20.290000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    20.290000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    20.290000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    60FDD4,  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}
    40.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    12.170000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    18.670000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    18.670000000000,  !- Vertex 4 X-coordinate {m}
    40.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    7ADAB9,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    42.420000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    40.570000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    12.170000000000,  !- Vertex 3 X-coordinate {m}
    40.570000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    12.170000000000,  !- Vertex 4 X-coordinate {m}
    42.420000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
 

  BuildingSurface:Detailed,
    7D3E3B,  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Gastro_E0,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    13.785000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    3.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    2.980000000000,  !- Vertex 3 X-coordinate {m}
    3.000000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    2.980000000000,  !- Vertex 4 X-coordinate {m}
    13.785000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}

  BuildingSurface:Detailed,
    24F43F,  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}
    3.000000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    28.000000000000,  !- Vertex 2 X-coordinate {m}
    0.000000000000,  !- Vertex 2 Y-coordinate {m}
    13.100000000000,  !- Vertex 2 Z-coordinate {m}
    0.000000000000,  !- Vertex 3 X-coordinate {m}
    0.000000000000,  !- Vertex 3 Y-coordinate {m}
    13.100000000000,  !- Vertex 3 Z-coordinate {m}
    0.000000000000,  !- Vertex 4 X-coordinate {m}
    21.270000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000,  !- Vertex 4 Z-coordinate {m}
    2.980000000000,  !- Vertex 5 X-coordinate {m}
    21.270000000000,  !- Vertex 5 Y-coordinate {m}
    13.100000000000,  !- Vertex 5 Z-coordinate {m}
    2.980000000000,  !- Vertex 6 X-coordinate {m}
    3.000000000000,  !- Vertex 6 Y-coordinate {m}
    13.100000000000;  !- Vertex 6 Z-coordinate {m}

  BuildingSurface:Detailed,
    4828D7,  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}
    27.570000000000,  !- Vertex 1 Y-coordinate {m}
    13.100000000000,  !- Vertex 1 Z-coordinate {m}
    18.670000000000,  !- Vertex 2 X-coordinate {m}
    27.570000000000,  !- Vertex 2 Y-coordinate {m}
    9.100000000000,  !- Vertex 2 Z-coordinate {m}
    34.170000000000,  !- Vertex 3 X-coordinate {m}
    27.570000000000,  !- Vertex 3 Y-coordinate {m}
    9.100000000000,  !- Vertex 3 Z-coordinate {m}
    34.170000000000,  !- Vertex 4 X-coordinate {m}
    27.570000000000,  !- Vertex 4 Y-coordinate {m}
    13.100000000000;  !- Vertex 4 Z-coordinate {m}
 
