!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
 
  Version,5.0;
 
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
 
  Building,
    TRNSYS17,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0,                    !- Loads Convergence Tolerance Value
    0,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    0;                      !- Maximum Number of Warmup Days
 
!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
 
  Site:Location,
    not used,  !- Name
    0.0,                   !- Latitude {deg}
    0.0,                  !- Longitude {deg}
    0.0,                    !- Time Zone {hr}
    0;                  !- Elevation {m}
 
  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System
 
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
   Construction,
      BND_WALL;         !- Name
   Construction,
      EXT_WALL;         !- Name
   Construction,
      EXT_ROOF;         !- Name
   Construction,
      EXT_FLOOR;         !- Name
   Construction,
      BND_CEILING;         !- Name
   Construction,
      BND_FLOOR;         !- Name
   Construction,
      GROUND_FLOOR;         !- Name
   Construction,
      ADJ_WALL;         !- Name
   Construction,
      ADJ_CEILING;         !- Name
   Construction,
      EXT_WINDOW1;         !- Name
   Construction,
      EXT_WINDOW2;         !- Name
   Construction,
      ADJ_WINDOW;         !- Name
   Construction,
      ADJ_WINDOW2;         !- Name
   Construction,
     VirtualSurface;         !- Name

!-   ===========  ALL OBJECTS IN CLASS: SurfaceProperty:OtherSideCoefficients ===========
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=15;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=20;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=IDENTICAL;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TGROUND;
!-   ===========  ALL OBJECTS IN CLASS: WindowProperty:ShadingControl ===========
WindowProperty:ShadingControl,
    ESHADE=0; ISHADE=0;
WindowProperty:ShadingControl,
    ESHADE=INPUT 1*MAX_ESHADE : SHADECNTRL=ESHADE_INTERNAL;
WindowProperty:ShadingControl,
    ISHADE=INPUT 1*MAX_ISHADE : SHADECNTRL=ISHADE_INTERNAL;

 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
 
  Output:VariableDictionary,IDF;

  Zone,
    TECHNIK_U2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    16,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    11,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    14,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    46.770000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    46.770000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    8,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    46.770000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    46.770000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    37.370000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    37.370000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    5,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    21,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    46.770000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    46.770000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    46.770000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    46.770000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    12,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    18,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    46.770000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    14.180000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 3 X-coordinate {m}                   
    14.180000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 4 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 5 X-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 5 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 6 X-coordinate {m}                   
    19.710000000000,  !- Vertex 6 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 6 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 7 X-coordinate {m}                   
    19.710000000000,  !- Vertex 7 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 7 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 8 X-coordinate {m}                   
    10.410000000000,  !- Vertex 8 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 8 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 9 X-coordinate {m}                   
    10.410000000000,  !- Vertex 9 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 9 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 10 X-coordinate {m}                   
    3.060000000000,  !- Vertex 10 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 10 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 11 X-coordinate {m}                   
    3.060000000000,  !- Vertex 11 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 11 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 12 X-coordinate {m}                   
    19.710000000000,  !- Vertex 12 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 12 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 13 X-coordinate {m}                   
    19.710000000000,  !- Vertex 13 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 13 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 14 X-coordinate {m}                   
    27.570000000000,  !- Vertex 14 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 14 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 15 X-coordinate {m}                   
    27.570000000000,  !- Vertex 15 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 15 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 16 X-coordinate {m}                   
    40.570000000000,  !- Vertex 16 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 16 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 17 X-coordinate {m}                   
    40.570000000000,  !- Vertex 17 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 17 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 18 X-coordinate {m}                   
    46.770000000000,  !- Vertex 18 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 18 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    1,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    22,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    3.060000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    3.060000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    6,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    20,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    46.770000000000,  !- Vertex 1 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 5 X-coordinate {m}                   
    19.710000000000,  !- Vertex 5 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 6 X-coordinate {m}                   
    3.060000000000,  !- Vertex 6 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 6 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 7 X-coordinate {m}                   
    3.060000000000,  !- Vertex 7 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 7 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 8 X-coordinate {m}                   
    10.410000000000,  !- Vertex 8 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 8 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 9 X-coordinate {m}                   
    10.410000000000,  !- Vertex 9 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 9 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 10 X-coordinate {m}                   
    19.710000000000,  !- Vertex 10 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 10 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 11 X-coordinate {m}                   
    19.710000000000,  !- Vertex 11 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 11 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 12 X-coordinate {m}                   
    0.000000000000,  !- Vertex 12 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 12 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 13 X-coordinate {m}                   
    0.000000000000,  !- Vertex 13 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 13 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 14 X-coordinate {m}                   
    14.180000000000,  !- Vertex 14 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 14 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 15 X-coordinate {m}                   
    14.180000000000,  !- Vertex 15 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 15 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 16 X-coordinate {m}                   
    28.050000000000,  !- Vertex 16 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 16 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 17 X-coordinate {m}                   
    28.050000000000,  !- Vertex 17 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 17 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 18 X-coordinate {m}                   
    37.370000000000,  !- Vertex 18 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 18 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 19 X-coordinate {m}                   
    37.370000000000,  !- Vertex 19 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 19 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 20 X-coordinate {m}                   
    46.770000000000,  !- Vertex 20 Y-coordinate {m}                   
    0.000000000000;  !- Vertex 20 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    18,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    14.180000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    14.180000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 3 X-coordinate {m}                   
    14.180000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 4 X-coordinate {m}                   
    14.180000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    20,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 3 X-coordinate {m}                   
    10.410000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 4 X-coordinate {m}                   
    10.410000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    78,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.710000000000,  !- Vertex 1 X-coordinate {m}                   
    3.060000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 2 X-coordinate {m}                   
    3.060000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    3.060000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    3.060000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    17,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    2,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}                   
    10.410000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 2 X-coordinate {m}                   
    10.410000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 3 X-coordinate {m}                   
    10.410000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 4 X-coordinate {m}                   
    10.410000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    121,                  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    7,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    37.370000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    37.370000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 3 X-coordinate {m}                   
    37.370000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 4 X-coordinate {m}                   
    37.370000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    10,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    28.050000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    28.050000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    14.180000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    14.180000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    19,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -1.000000000000,  !- Vertex 1 X-coordinate {m}                   
    37.370000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 2 X-coordinate {m}                   
    37.370000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 3 X-coordinate {m}                   
    28.050000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 4 X-coordinate {m}                   
    28.050000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    122,                  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    BLACK_BOX_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -1.000000000000,  !- Vertex 1 X-coordinate {m}                   
    37.370000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 2 X-coordinate {m}                   
    28.050000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    28.050000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    37.370000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    13,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -1.000000000000,  !- Vertex 1 X-coordinate {m}                   
    28.050000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 2 X-coordinate {m}                   
    28.050000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    28.050000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    28.050000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    123,                  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    3,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    9,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.710000000000,  !- Vertex 1 X-coordinate {m}                   
    10.410000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 2 X-coordinate {m}                   
    10.410000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 3 X-coordinate {m}                   
    3.060000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 4 X-coordinate {m}                   
    3.060000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    4,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TECHNIK_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}                   
    14.180000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 2 X-coordinate {m}                   
    14.180000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    KONZERTSAAL,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    84,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    31,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    29,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    124,                  !- Name
    Floor,  !- Surface Type
    EXT_FLOOR,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    49,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    125,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 5 X-coordinate {m}                   
    19.710000000000,  !- Vertex 5 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 6 X-coordinate {m}                   
    27.570000000000,  !- Vertex 6 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 6 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 7 X-coordinate {m}                   
    27.570000000000,  !- Vertex 7 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 7 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 8 X-coordinate {m}                   
    40.570000000000,  !- Vertex 8 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 8 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    23,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    47,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    37,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    43,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    126,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    39,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    41,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    FRONT,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    45,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    127,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    25,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    83,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    42,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 5 X-coordinate {m}                   
    40.570000000000,  !- Vertex 5 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 6 X-coordinate {m}                   
    42.420000000000,  !- Vertex 6 Y-coordinate {m}                   
    0.000000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    46,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    44,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    27,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    81,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    82,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    79,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    128,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 5 X-coordinate {m}                   
    40.570000000000,  !- Vertex 5 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 6 X-coordinate {m}                   
    40.570000000000,  !- Vertex 6 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 6 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 7 X-coordinate {m}                   
    27.570000000000,  !- Vertex 7 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 7 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 8 X-coordinate {m}                   
    27.570000000000,  !- Vertex 8 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 8 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    26,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 5 X-coordinate {m}                   
    40.570000000000,  !- Vertex 5 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 6 X-coordinate {m}                   
    40.570000000000,  !- Vertex 6 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 6 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 7 X-coordinate {m}                   
    27.570000000000,  !- Vertex 7 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 7 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 8 X-coordinate {m}                   
    27.570000000000,  !- Vertex 8 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 8 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    80,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    48,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    50,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.510000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.510000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    129,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    130,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    30,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 4 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 5 X-coordinate {m}                   
    42.420000000000,  !- Vertex 5 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 5 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 6 X-coordinate {m}                   
    40.570000000000,  !- Vertex 6 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    28,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    40,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    131,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    85,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    38,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    34,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KONZERTSAAL,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    ALLGEMEIN_U2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    55,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.930000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.930000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    57,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    58,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    62,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    3.060000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    3.060000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 3 X-coordinate {m}                   
    3.060000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 4 X-coordinate {m}                   
    3.060000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    61,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    38.930000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    64,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    38.930000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    52,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    51,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.930000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.930000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    65,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.710000000000,  !- Vertex 1 X-coordinate {m}                   
    3.060000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 2 X-coordinate {m}                   
    3.060000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 3 X-coordinate {m}                   
    10.410000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 4 X-coordinate {m}                   
    10.410000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    60,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    12,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 4 X-coordinate {m}                   
    10.410000000000,  !- Vertex 4 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 5 X-coordinate {m}                   
    10.410000000000,  !- Vertex 5 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 6 X-coordinate {m}                   
    3.060000000000,  !- Vertex 6 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 6 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 7 X-coordinate {m}                   
    3.060000000000,  !- Vertex 7 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 7 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 8 X-coordinate {m}                   
    19.710000000000,  !- Vertex 8 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 8 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 9 X-coordinate {m}                   
    19.710000000000,  !- Vertex 9 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 9 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 10 X-coordinate {m}                   
    42.420000000000,  !- Vertex 10 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 10 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 11 X-coordinate {m}                   
    42.420000000000,  !- Vertex 11 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 11 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 12 X-coordinate {m}                   
    40.570000000000,  !- Vertex 12 Y-coordinate {m}                   
    0.000000000000;  !- Vertex 12 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    63,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    56,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.710000000000,  !- Vertex 1 X-coordinate {m}                   
    10.410000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 2 X-coordinate {m}                   
    10.410000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 3 X-coordinate {m}                   
    10.410000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 4 X-coordinate {m}                   
    10.410000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    54,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    3.060000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    3.060000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    59,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    12,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    3.060000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 4 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 5 X-coordinate {m}                   
    3.060000000000,  !- Vertex 5 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 5 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 6 X-coordinate {m}                   
    10.410000000000,  !- Vertex 6 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 6 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 7 X-coordinate {m}                   
    10.410000000000,  !- Vertex 7 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 7 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 8 X-coordinate {m}                   
    19.710000000000,  !- Vertex 8 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 8 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 9 X-coordinate {m}                   
    19.710000000000,  !- Vertex 9 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 9 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 10 X-coordinate {m}                   
    40.570000000000,  !- Vertex 10 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 10 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 11 X-coordinate {m}                   
    40.570000000000,  !- Vertex 11 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 11 Z-coordinate {m}                     
    38.930000000000,  !- Vertex 12 X-coordinate {m}                   
    42.420000000000,  !- Vertex 12 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 12 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    53,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    BACK,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}                   
    10.410000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 2 X-coordinate {m}                   
    10.410000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    ALLGEMEIN_U1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    71,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    17.210000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    17.210000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    52.020000000000,  !- Vertex 3 X-coordinate {m}                   
    17.210000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    52.020000000000,  !- Vertex 4 X-coordinate {m}                   
    17.210000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    89,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    52.020000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    52.020000000000,  !- Vertex 2 X-coordinate {m}                   
    17.210000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    17.210000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    73,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    76,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    6.360000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    6.360000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    132,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    10,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 4 X-coordinate {m}                   
    3.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 5 X-coordinate {m}                   
    3.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 6 X-coordinate {m}                   
    0.000000000000,  !- Vertex 6 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 6 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 7 X-coordinate {m}                   
    0.000000000000,  !- Vertex 7 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 7 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 8 X-coordinate {m}                   
    17.210000000000,  !- Vertex 8 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 8 Z-coordinate {m}                     
    52.020000000000,  !- Vertex 9 X-coordinate {m}                   
    17.210000000000,  !- Vertex 9 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 9 Z-coordinate {m}                     
    52.020000000000,  !- Vertex 10 X-coordinate {m}                   
    42.420000000000,  !- Vertex 10 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 10 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    87,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    52.020000000000,  !- Vertex 1 X-coordinate {m}                   
    17.210000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    52.020000000000,  !- Vertex 2 X-coordinate {m}                   
    17.210000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    52.020000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    52.020000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    77,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    17.210000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    17.210000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    68,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    6.360000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    6.360000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    133,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    6.360000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    6.360000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    86,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    69,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    134,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    6.360000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    6.360000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    70,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    52.020000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    52.020000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    88,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    52.020000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    52.020000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    135,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 2 X-coordinate {m}                   
    10.410000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 3 X-coordinate {m}                   
    10.410000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 4 X-coordinate {m}                   
    3.060000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 4 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 5 X-coordinate {m}                   
    3.060000000000,  !- Vertex 5 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 5 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 6 X-coordinate {m}                   
    19.710000000000,  !- Vertex 6 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    136,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    3.060000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 4 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 5 X-coordinate {m}                   
    3.060000000000,  !- Vertex 5 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 5 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 6 X-coordinate {m}                   
    10.410000000000,  !- Vertex 6 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 6 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 7 X-coordinate {m}                   
    10.410000000000,  !- Vertex 7 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 7 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 8 X-coordinate {m}                   
    19.710000000000,  !- Vertex 8 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 8 Z-coordinate {m}                     

  Zone,
    KAMMERSPIELE_U1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    90,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    46.770000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    46.770000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    102,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    46.770000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    46.770000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    93,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    8.800000000000,  !- Vertex 1 X-coordinate {m}                   
    14.180000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    14.180000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    101,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    9.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    104,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    96,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    98,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    103,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    46.770000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    46.770000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    46.770000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    46.770000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    91,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    97,                  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Gastro_E0,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    13.785000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    100,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    137,                  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    13.785000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    13.785000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    94,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    138,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    3.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 5 X-coordinate {m}                   
    3.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 6 X-coordinate {m}                   
    27.570000000000,  !- Vertex 6 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    95,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    139,                  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    99,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    14,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    46.770000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 4 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 5 X-coordinate {m}                   
    27.570000000000,  !- Vertex 5 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 5 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 6 X-coordinate {m}                   
    0.000000000000,  !- Vertex 6 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 6 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 7 X-coordinate {m}                   
    0.000000000000,  !- Vertex 7 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 7 Z-coordinate {m}                     
    8.800000000000,  !- Vertex 8 X-coordinate {m}                   
    14.180000000000,  !- Vertex 8 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 8 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 9 X-coordinate {m}                   
    14.180000000000,  !- Vertex 9 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 9 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 10 X-coordinate {m}                   
    27.570000000000,  !- Vertex 10 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 10 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 11 X-coordinate {m}                   
    27.570000000000,  !- Vertex 11 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 11 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 12 X-coordinate {m}                   
    40.570000000000,  !- Vertex 12 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 12 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 13 X-coordinate {m}                   
    40.570000000000,  !- Vertex 13 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 13 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 14 X-coordinate {m}                   
    46.770000000000,  !- Vertex 14 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 14 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    92,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    9.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    140,                  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    9.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    141,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    KAMMERSPIELE_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    46.770000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    46.770000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    ATRIUM,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    142,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    9.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    143,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    115,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    9.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    144,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    107,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    145,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    152,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    145,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    11.802615925090,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.024208123749,  !- Vertex 1 Z-coordinate {m}                     
    11.802615925090,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.344208123749,  !- Vertex 2 Z-coordinate {m}                     
    0.342615925090,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.344208123749,  !- Vertex 3 Z-coordinate {m}                     
    0.342615925090,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.024208123749;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    146,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    153,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    146,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.127131019873,  !- Vertex 1 Y-coordinate {m}                   
    20.070523028644,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    42.127131019873,  !- Vertex 2 Y-coordinate {m}                   
    9.447830527567,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.877131019873,  !- Vertex 3 Y-coordinate {m}                   
    9.447830527567,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.877131019873,  !- Vertex 4 Y-coordinate {m}                   
    20.070523028644;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    147,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    148,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    149,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    150,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    112,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    9.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 5 X-coordinate {m}                   
    40.570000000000,  !- Vertex 5 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 6 X-coordinate {m}                   
    42.420000000000,  !- Vertex 6 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    108,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    151,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    111,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ATRIUM,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    BLACK_BOX_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    BLACK_BOX_U1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    118,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -13.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    -13.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    154,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TECHNIK_U2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    37.370000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    28.050000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 3 X-coordinate {m}                   
    28.050000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    -1.000000000000,  !- Vertex 4 X-coordinate {m}                   
    37.370000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    119,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    116,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -13.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    -13.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    120,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    -13.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    -13.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    155,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    -13.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    -13.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    3.600000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    117,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    BLACK_BOX_U1,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    -13.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    -13.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 2 Z-coordinate {m}                     
    -13.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    3.600000000000,  !- Vertex 3 Z-coordinate {m}                     
    -13.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    Gastro_E0,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    156,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    13.785000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    157,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    3.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    3.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    164,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    157,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    3.202350494541,  !- Vertex 1 X-coordinate {m}                   
    3.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    12.924362983933,  !- Vertex 1 Z-coordinate {m}                     
    3.202350494541,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.334362983933,  !- Vertex 2 Z-coordinate {m}                     
    33.972350494541,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.334362983933,  !- Vertex 3 Z-coordinate {m}                     
    33.972350494541,  !- Vertex 4 X-coordinate {m}                   
    3.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    12.924362983933;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    158,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    13.785000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    13.785000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    3.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    163,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    158,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    13.553359049709,  !- Vertex 1 Y-coordinate {m}                   
    12.835065253211,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    13.553359049709,  !- Vertex 2 Y-coordinate {m}                   
    9.315065253211,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    3.153359049709,  !- Vertex 3 Y-coordinate {m}                   
    9.315065253211,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    3.153359049709,  !- Vertex 4 Y-coordinate {m}                   
    12.835065253211;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    159,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    13.785000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    160,                  !- Name
    Ceiling,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    13.785000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    161,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    13.785000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    13.785000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    13.785000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    162,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Gastro_E0,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    3.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    13.785000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    ALLGEMEIN_E0_1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    165,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    42.820000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    166,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    13.785000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    186,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    166,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.340061618116,  !- Vertex 1 Y-coordinate {m}                   
    12.864944347645,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    27.340061618116,  !- Vertex 2 Y-coordinate {m}                   
    9.321070131630,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    21.528880591401,  !- Vertex 3 Y-coordinate {m}                   
    9.321070131630,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    21.528880591401,  !- Vertex 4 Y-coordinate {m}                   
    12.864944347645;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    187,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    166,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    21.356557472600,  !- Vertex 1 Y-coordinate {m}                   
    12.835621406739,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    21.356557472600,  !- Vertex 2 Y-coordinate {m}                   
    9.345621406739,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    13.996557472600,  !- Vertex 3 Y-coordinate {m}                   
    9.345621406739,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    13.996557472600,  !- Vertex 4 Y-coordinate {m}                   
    12.835621406739;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    167,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    3.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    3.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    168,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Gastro_E0,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    13.785000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    13.785000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    3.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    169,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    170,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    171,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Gastro_E0,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    13.785000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    13.785000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    13.785000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    172,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    42.820000000000,  !- Vertex 1 X-coordinate {m}                   
    3.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    189,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    172,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    42.820000000000,  !- Vertex 1 X-coordinate {m}                   
    3.231639245305,  !- Vertex 1 Y-coordinate {m}                   
    12.735800499187,  !- Vertex 1 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 2 X-coordinate {m}                   
    3.231639245305,  !- Vertex 2 Y-coordinate {m}                   
    9.345800499187,  !- Vertex 2 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.491639245305,  !- Vertex 3 Y-coordinate {m}                   
    9.345800499187,  !- Vertex 3 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.491639245305,  !- Vertex 4 Y-coordinate {m}                   
    12.735800499187;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    173,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    174,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    3,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    13.785000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    3.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 3 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    175,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    3.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 4 X-coordinate {m}                   
    3.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    188,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    175,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.364059693901,  !- Vertex 1 X-coordinate {m}                   
    3.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    12.866092151136,  !- Vertex 1 Z-coordinate {m}                     
    34.364059693901,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.306092151136,  !- Vertex 2 Z-coordinate {m}                     
    42.654059693901,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.306092151136,  !- Vertex 3 Z-coordinate {m}                     
    42.654059693901,  !- Vertex 4 X-coordinate {m}                   
    3.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    12.866092151136;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    176,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    10,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 5 X-coordinate {m}                   
    13.785000000000,  !- Vertex 5 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 6 X-coordinate {m}                   
    3.000000000000,  !- Vertex 6 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 6 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 7 X-coordinate {m}                   
    3.000000000000,  !- Vertex 7 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 7 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 8 X-coordinate {m}                   
    19.710000000000,  !- Vertex 8 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 8 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 9 X-coordinate {m}                   
    19.710000000000,  !- Vertex 9 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 9 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 10 X-coordinate {m}                   
    27.570000000000,  !- Vertex 10 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 10 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    177,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    13.785000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    13.785000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    178,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    179,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    3.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    3.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    180,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    181,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    182,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KAMMERSPIELE_U1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    13.785000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    13.785000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    3.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    183,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    184,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    185,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    ALLGEMEIN_E0_2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    190,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    191,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    192,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    16.850000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    16.850000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    193,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 5 X-coordinate {m}                   
    42.420000000000,  !- Vertex 5 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 6 X-coordinate {m}                   
    42.420000000000,  !- Vertex 6 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 6 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 7 X-coordinate {m}                   
    42.420000000000,  !- Vertex 7 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 7 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 8 X-coordinate {m}                   
    42.420000000000,  !- Vertex 8 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 8 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    204,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    193,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    33.471410132323,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    15.986641804217,  !- Vertex 1 Z-coordinate {m}                     
    33.471410132323,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.796641804217,  !- Vertex 2 Z-coordinate {m}                     
    28.641410132323,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.796641804217,  !- Vertex 3 Z-coordinate {m}                     
    28.641410132323,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    15.986641804217;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    205,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    193,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    33.400695759370,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    19.611085541451,  !- Vertex 1 Z-coordinate {m}                     
    33.400695759370,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    18.051085541451,  !- Vertex 2 Z-coordinate {m}                     
    28.680695759370,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    18.051085541451,  !- Vertex 3 Z-coordinate {m}                     
    28.680695759370,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    19.611085541451;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    206,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    193,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    28.018391290731,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    11.953949235275,  !- Vertex 1 Z-coordinate {m}                     
    28.018391290731,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    10.013949235275,  !- Vertex 2 Z-coordinate {m}                     
    15.378391290731,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    10.013949235275,  !- Vertex 3 Z-coordinate {m}                     
    15.378391290731,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    11.953949235275;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    194,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    195,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    196,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    197,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    198,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    199,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    200,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    18.670000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    16.850000000000,  !- Vertex 4 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 5 X-coordinate {m}                   
    40.570000000000,  !- Vertex 5 Y-coordinate {m}                   
    16.850000000000,  !- Vertex 5 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 6 X-coordinate {m}                   
    40.570000000000,  !- Vertex 6 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    201,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    202,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    203,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    ALLGEMEIN_E0_2,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    9.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    9.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    Grosser_Saal,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    207,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    208,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Gastro_E0,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    13.785000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    209,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    210,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    211,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    3.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 5 X-coordinate {m}                   
    21.270000000000,  !- Vertex 5 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 6 X-coordinate {m}                   
    3.000000000000,  !- Vertex 6 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    212,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    213,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    13.785000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    13.785000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    214,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    220,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    214,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    17.785419654028,  !- Vertex 1 Y-coordinate {m}                   
    20.480265472536,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    17.785419654028,  !- Vertex 2 Y-coordinate {m}                   
    14.450265472536,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    3.275419654028,  !- Vertex 3 Y-coordinate {m}                   
    14.450265472536,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    3.275419654028,  !- Vertex 4 Y-coordinate {m}                   
    20.480265472536;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    215,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    216,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    217,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    218,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    219,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Grosser_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    Kleiner_Saal,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    221,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    222,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    223,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    224,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    225,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    226,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    18.670000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    227,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    228,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Kleiner_Saal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    Allgemein_E1,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    229,                  !- Name
    Floor,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    3.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 5 X-coordinate {m}                   
    3.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 6 X-coordinate {m}                   
    19.710000000000,  !- Vertex 6 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    230,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    231,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    232,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    10,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 4 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 5 X-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 5 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 6 X-coordinate {m}                   
    21.270000000000,  !- Vertex 6 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 6 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 7 X-coordinate {m}                   
    21.270000000000,  !- Vertex 7 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 7 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 8 X-coordinate {m}                   
    40.570000000000,  !- Vertex 8 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 8 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 9 X-coordinate {m}                   
    40.570000000000,  !- Vertex 9 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 9 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 10 X-coordinate {m}                   
    27.570000000000,  !- Vertex 10 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 10 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    233,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Gastro_E0,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    13.785000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    3.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    3.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    13.785000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    234,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    235,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    246,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    235,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    21.595751906130,  !- Vertex 1 Y-coordinate {m}                   
    16.822003453216,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    21.595751906130,  !- Vertex 2 Y-coordinate {m}                   
    14.222003453216,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    27.295751906130,  !- Vertex 3 Y-coordinate {m}                   
    14.222003453216,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    27.295751906130,  !- Vertex 4 Y-coordinate {m}                   
    16.822003453216;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    248,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    235,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    0.266218597487,  !- Vertex 1 Y-coordinate {m}                   
    16.880911675733,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.266218597487,  !- Vertex 2 Y-coordinate {m}                   
    14.319569062443,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.736218597487,  !- Vertex 3 Y-coordinate {m}                   
    14.319569062443,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.736218597487,  !- Vertex 4 Y-coordinate {m}                   
    16.880911675733;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    236,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    237,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    238,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    239,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 4 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 5 X-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 5 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 6 X-coordinate {m}                   
    27.570000000000,  !- Vertex 6 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    240,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    241,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    247,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    241,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    28.200248386248,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    16.885062604809,  !- Vertex 1 Z-coordinate {m}                     
    28.200248386248,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    14.342793784748,  !- Vertex 2 Z-coordinate {m}                     
    45.690248386248,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    14.342793784748,  !- Vertex 3 Z-coordinate {m}                     
    45.690248386248,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    16.885062604809;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    242,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    243,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    244,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    12,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    42.820000000000,  !- Vertex 4 X-coordinate {m}                   
    3.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 4 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 5 X-coordinate {m}                   
    3.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 5 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 6 X-coordinate {m}                   
    13.785000000000,  !- Vertex 6 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 6 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 7 X-coordinate {m}                   
    13.785000000000,  !- Vertex 7 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 7 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 8 X-coordinate {m}                   
    21.270000000000,  !- Vertex 8 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 8 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 9 X-coordinate {m}                   
    21.270000000000,  !- Vertex 9 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 9 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 10 X-coordinate {m}                   
    27.570000000000,  !- Vertex 10 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 10 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 11 X-coordinate {m}                   
    27.570000000000,  !- Vertex 11 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 11 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 12 X-coordinate {m}                   
    40.570000000000,  !- Vertex 12 Y-coordinate {m}                   
    13.100000000000;  !- Vertex 12 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    245,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E1,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    13.100000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    Vereine_E2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    249,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 4 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 5 X-coordinate {m}                   
    21.270000000000,  !- Vertex 5 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 5 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 6 X-coordinate {m}                   
    27.570000000000,  !- Vertex 6 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    250,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    251,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    252,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.170000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    253,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    254,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.170000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    261,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    254,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    39.345808954743,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.053989263558,  !- Vertex 1 Z-coordinate {m}                     
    39.345808954743,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    18.058149829269,  !- Vertex 2 Z-coordinate {m}                     
    45.685808954743,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    18.058149829269,  !- Vertex 3 Z-coordinate {m}                     
    45.685808954743,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.053989263558;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    255,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.170000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    256,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    258,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    256,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    11.142529947127,  !- Vertex 1 Y-coordinate {m}                   
    20.121434257792,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    11.142529947127,  !- Vertex 2 Y-coordinate {m}                   
    18.057722457242,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    14.364107106090,  !- Vertex 3 Y-coordinate {m}                   
    18.057722457242,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    14.364107106090,  !- Vertex 4 Y-coordinate {m}                   
    20.121434257792;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    259,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    256,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    21.607106297983,  !- Vertex 1 Y-coordinate {m}                   
    20.121434257792,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    21.607106297983,  !- Vertex 2 Y-coordinate {m}                   
    18.057722457242,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    27.389725111450,  !- Vertex 3 Y-coordinate {m}                   
    18.057722457242,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    27.389725111450,  !- Vertex 4 Y-coordinate {m}                   
    20.121434257792;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    260,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    256,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    0.179725111450,  !- Vertex 1 Y-coordinate {m}                   
    20.121434257792,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.179725111450,  !- Vertex 2 Y-coordinate {m}                   
    18.057722457242,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    7.673854784315,  !- Vertex 3 Y-coordinate {m}                   
    18.057722457242,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    7.673854784315,  !- Vertex 4 Y-coordinate {m}                   
    20.121434257792;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    257,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Vereine_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    Allgemein_E2,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    262,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    263,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    264,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 4 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 5 X-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 5 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 6 X-coordinate {m}                   
    21.270000000000,  !- Vertex 6 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 6 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 7 X-coordinate {m}                   
    21.270000000000,  !- Vertex 7 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 7 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 8 X-coordinate {m}                   
    27.570000000000,  !- Vertex 8 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 8 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    265,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E1,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    10,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 4 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 5 X-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 5 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 6 X-coordinate {m}                   
    21.270000000000,  !- Vertex 6 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 6 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 7 X-coordinate {m}                   
    21.270000000000,  !- Vertex 7 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 7 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 8 X-coordinate {m}                   
    27.570000000000,  !- Vertex 8 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 8 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 9 X-coordinate {m}                   
    27.570000000000,  !- Vertex 9 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 9 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 10 X-coordinate {m}                   
    40.570000000000,  !- Vertex 10 Y-coordinate {m}                   
    17.090000000000;  !- Vertex 10 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    266,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.170000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    267,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    268,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.170000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    269,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    270,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    271,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    272,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    273,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    274,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    275,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    277,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    275,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    28.298832857823,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.105762093246,  !- Vertex 1 Z-coordinate {m}                     
    28.298832857823,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.265762093246,  !- Vertex 2 Z-coordinate {m}                     
    38.968832857823,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.265762093246,  !- Vertex 3 Z-coordinate {m}                     
    38.968832857823,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.105762093246;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    276,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E2,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    17.090000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    Allgemein_E3,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    278,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    279,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    280,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    281,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    282,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 4 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 5 X-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 5 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 6 X-coordinate {m}                   
    21.270000000000,  !- Vertex 6 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 6 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 7 X-coordinate {m}                   
    21.270000000000,  !- Vertex 7 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 7 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 8 X-coordinate {m}                   
    27.570000000000,  !- Vertex 8 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 8 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    283,                  !- Name
    Ceiling,  !- Surface Type
    EXT_WINDOW2,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.235858509332,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.235858509332,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    284,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    285,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    286,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    299,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    286,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    11.819807018566,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.526922852634,  !- Vertex 1 Z-coordinate {m}                     
    11.819807018566,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    21.170325710030,  !- Vertex 2 Z-coordinate {m}                     
    0.239807018566,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    21.170325710030,  !- Vertex 3 Z-coordinate {m}                     
    0.239807018566,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.526922852634;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    287,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ATRIUM,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    288,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    289,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 4 Z-coordinate {m}                     
    12.235858509332,  !- Vertex 5 X-coordinate {m}                   
    21.270000000000,  !- Vertex 5 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 5 Z-coordinate {m}                     
    12.235858509332,  !- Vertex 6 X-coordinate {m}                   
    27.570000000000,  !- Vertex 6 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 6 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 7 X-coordinate {m}                   
    27.570000000000,  !- Vertex 7 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 7 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 8 X-coordinate {m}                   
    42.420000000000,  !- Vertex 8 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 8 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    290,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    296,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    290,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    28.229244824133,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.640219913823,  !- Vertex 1 Z-coordinate {m}                     
    28.229244824133,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.490219913823,  !- Vertex 2 Z-coordinate {m}                     
    38.919858221921,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.490219913823,  !- Vertex 3 Z-coordinate {m}                     
    38.919858221921,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.640219913823;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    301,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    290,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    39.402861577830,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.640219913823,  !- Vertex 1 Z-coordinate {m}                     
    39.402861577830,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    21.244360193521,  !- Vertex 2 Z-coordinate {m}                     
    45.629244824133,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    21.244360193521,  !- Vertex 3 Z-coordinate {m}                     
    45.629244824133,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.640219913823;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    291,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    292,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    293,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    294,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    298,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    294,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.128972181295,  !- Vertex 1 Y-coordinate {m}                   
    23.624564897781,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    42.128972181295,  !- Vertex 2 Y-coordinate {m}                   
    21.196258500475,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.888972181295,  !- Vertex 3 Y-coordinate {m}                   
    21.196258500475,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.888972181295,  !- Vertex 4 Y-coordinate {m}                   
    23.624564897781;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    295,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    297,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    295,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    11.122569662187,  !- Vertex 1 Y-coordinate {m}                   
    23.585795522100,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    11.122569662187,  !- Vertex 2 Y-coordinate {m}                   
    21.072461648995,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    14.332975878788,  !- Vertex 3 Y-coordinate {m}                   
    21.072461648995,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    14.332975878788,  !- Vertex 4 Y-coordinate {m}                   
    23.585795522100;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    300,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    295,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    0.295011417947,  !- Vertex 1 Y-coordinate {m}                   
    23.585795522100,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.295011417947,  !- Vertex 2 Y-coordinate {m}                   
    21.072461648995,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    7.609188336513,  !- Vertex 3 Y-coordinate {m}                   
    21.072461648995,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    7.609188336513,  !- Vertex 4 Y-coordinate {m}                   
    23.585795522100;  !- Vertex 4 Z-coordinate {m}                     


  Zone,
    TSO_E3,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    302,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    303,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    304,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    305,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Kleiner_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    306,                  !- Name
    Floor,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    ALLGEMEIN_E0_2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    307,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    KONZERTSAAL,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    308,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    309,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 4 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 5 X-coordinate {m}                   
    21.270000000000,  !- Vertex 5 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 5 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 6 X-coordinate {m}                   
    42.420000000000,  !- Vertex 6 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    310,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    315,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    310,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    21.450981420056,  !- Vertex 1 Y-coordinate {m}                   
    23.560048651210,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    21.450981420056,  !- Vertex 2 Y-coordinate {m}                   
    21.098929449305,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.240981420056,  !- Vertex 3 Y-coordinate {m}                   
    21.098929449305,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.240981420056,  !- Vertex 4 Y-coordinate {m}                   
    23.560048651210;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    311,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Vereine_E2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    20.290000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    312,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    313,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    TSO_E3,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    20.290000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    314,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    313,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    38.239883216111,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.521105652730,  !- Vertex 1 Z-coordinate {m}                     
    38.239883216111,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    21.098929449305,  !- Vertex 2 Z-coordinate {m}                     
    12.318855090034,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    21.098929449305,  !- Vertex 3 Z-coordinate {m}                     
    12.318855090034,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.521105652730;  !- Vertex 4 Z-coordinate {m}                     


  Zone,
    E4,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    316,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.820000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    329,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    316,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.323886316152,  !- Vertex 1 Y-coordinate {m}                   
    26.563597004279,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.323886316152,  !- Vertex 2 Y-coordinate {m}                   
    24.093597004279,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.473886316152,  !- Vertex 3 Y-coordinate {m}                   
    24.093597004279,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.473886316152,  !- Vertex 4 Y-coordinate {m}                   
    26.563597004279;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    317,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.820000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    328,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    317,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    0.263079435905,  !- Vertex 1 Y-coordinate {m}                   
    26.303830144195,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    0.263079435905,  !- Vertex 2 Y-coordinate {m}                   
    24.640003434388,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    7.570606579586,  !- Vertex 3 Y-coordinate {m}                   
    24.640003434388,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    7.570606579586,  !- Vertex 4 Y-coordinate {m}                   
    26.303830144195;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    330,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    317,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    11.066682656578,  !- Vertex 1 Y-coordinate {m}                   
    26.303830144195,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    11.066682656578,  !- Vertex 2 Y-coordinate {m}                   
    24.640003434388,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    14.332975878788,  !- Vertex 3 Y-coordinate {m}                   
    24.640003434388,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    14.332975878788,  !- Vertex 4 Y-coordinate {m}                   
    26.303830144195;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    335,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    317,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    21.450981420056,  !- Vertex 1 Y-coordinate {m}                   
    26.303830144195,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    21.450981420056,  !- Vertex 2 Y-coordinate {m}                   
    24.640003434388,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.283079435905,  !- Vertex 3 Y-coordinate {m}                   
    24.640003434388,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.283079435905,  !- Vertex 4 Y-coordinate {m}                   
    26.303830144195;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    318,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E4,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Grosser_Saal,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    28.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    319,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.820000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    333,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    319,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    41.653487459193,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.348871782880,  !- Vertex 1 Z-coordinate {m}                     
    41.653487459193,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    24.488871782880,  !- Vertex 2 Z-coordinate {m}                     
    0.223487459193,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    24.488871782880,  !- Vertex 3 Z-coordinate {m}                     
    0.223487459193,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.348871782880;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    320,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.820000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    334,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    320,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.238658348887,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.322313503911,  !- Vertex 1 Z-coordinate {m}                     
    0.238658348887,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    24.627529640758,  !- Vertex 2 Z-coordinate {m}                     
    45.668658348887,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    24.627529640758,  !- Vertex 3 Z-coordinate {m}                     
    45.668658348887,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.322313503911;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    321,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E4,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E5,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.820000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    322,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    2.980000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    323,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E4,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    324,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.820000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    332,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    324,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.239018115519,  !- Vertex 1 Y-coordinate {m}                   
    26.373221727569,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    42.239018115519,  !- Vertex 2 Y-coordinate {m}                   
    24.585317737670,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.159018115519,  !- Vertex 3 Y-coordinate {m}                   
    24.585317737670,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.159018115519,  !- Vertex 4 Y-coordinate {m}                   
    26.373221727569;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    325,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E4,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    TSO_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 4 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 5 X-coordinate {m}                   
    27.570000000000,  !- Vertex 5 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 5 Z-coordinate {m}                     
    12.170000000000,  !- Vertex 6 X-coordinate {m}                   
    42.420000000000,  !- Vertex 6 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    326,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E4,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Allgemein_E3,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    12,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 4 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 5 X-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 5 Z-coordinate {m}                     
    28.000000000000,  !- Vertex 6 X-coordinate {m}                   
    21.270000000000,  !- Vertex 6 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 6 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 7 X-coordinate {m}                   
    21.270000000000,  !- Vertex 7 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 7 Z-coordinate {m}                     
    2.980000000000,  !- Vertex 8 X-coordinate {m}                   
    27.570000000000,  !- Vertex 8 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 8 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 9 X-coordinate {m}                   
    27.570000000000,  !- Vertex 9 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 9 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 10 X-coordinate {m}                   
    42.420000000000,  !- Vertex 10 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 10 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 11 X-coordinate {m}                   
    42.420000000000,  !- Vertex 11 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 11 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 12 X-coordinate {m}                   
    27.570000000000,  !- Vertex 12 Y-coordinate {m}                   
    23.840000000000;  !- Vertex 12 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    327,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E4,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.840000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.820000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    331,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    327,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    12.332103090472,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.470436199586,  !- Vertex 1 Z-coordinate {m}                     
    12.332103090472,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    23.980436199586,  !- Vertex 2 Z-coordinate {m}                     
    34.072103090472,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    23.980436199586,  !- Vertex 3 Z-coordinate {m}                     
    34.072103090472,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.470436199586;  !- Vertex 4 Z-coordinate {m}                     


  Zone,
    E5,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    336,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    21.167679349982,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    21.167679349982,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    21.167679349982,  !- Vertex 3 X-coordinate {m}                   
    4.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    21.167679349982,  !- Vertex 4 X-coordinate {m}                   
    4.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    337,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 3 X-coordinate {m}                   
    7.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 4 X-coordinate {m}                   
    7.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    32.620000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    338,                  !- Name
    Roof,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E5,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Technik_E5,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    7.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 2 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 3 X-coordinate {m}                   
    7.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 3 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    339,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    364,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    339,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}                   
    21.448958920599,  !- Vertex 1 Y-coordinate {m}                   
    29.686498119866,  !- Vertex 1 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 2 X-coordinate {m}                   
    21.448958920599,  !- Vertex 2 Y-coordinate {m}                   
    26.936498119866,  !- Vertex 2 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 3 X-coordinate {m}                   
    27.448958920599,  !- Vertex 3 Y-coordinate {m}                   
    26.936498119866,  !- Vertex 3 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 4 X-coordinate {m}                   
    27.448958920599,  !- Vertex 4 Y-coordinate {m}                   
    29.686498119866;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    340,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 2 X-coordinate {m}                   
    7.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    7.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    32.620000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    341,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    6.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    342,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    21.167679349982,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    21.167679349982,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    355,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    342,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.161997194247,  !- Vertex 1 X-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.403310796889,  !- Vertex 1 Z-coordinate {m}                     
    0.161997194247,  !- Vertex 2 X-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    27.290597816967,  !- Vertex 2 Z-coordinate {m}                     
    21.011997194247,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    27.290597816967,  !- Vertex 3 Z-coordinate {m}                     
    21.011997194247,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.403310796889;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    343,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    32.620000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    359,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    343,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    32.745861971222,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    31.121466030237,  !- Vertex 1 Z-coordinate {m}                     
    32.745861971222,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    27.220000000000,  !- Vertex 2 Z-coordinate {m}                     
    23.105861971222,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    27.220000000000,  !- Vertex 3 Z-coordinate {m}                     
    23.105861971222,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    31.121466030237;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    365,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    343,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    21.325861971222,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    31.121466030237,  !- Vertex 1 Z-coordinate {m}                     
    21.325861971222,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    27.220000000000,  !- Vertex 2 Z-coordinate {m}                     
    13.375861971222,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    27.220000000000,  !- Vertex 3 Z-coordinate {m}                     
    13.375861971222,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    31.121466030237;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    344,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    4.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    4.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    362,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    344,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    8.605209053996,  !- Vertex 1 Y-coordinate {m}                   
    29.152101099717,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    8.605209053996,  !- Vertex 2 Y-coordinate {m}                   
    27.122101099717,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.265209053996,  !- Vertex 3 Y-coordinate {m}                   
    27.122101099717,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.265209053996,  !- Vertex 4 Y-coordinate {m}                   
    29.152101099717;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    345,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    21.167679349982,  !- Vertex 1 X-coordinate {m}                   
    4.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    21.167679349982,  !- Vertex 2 X-coordinate {m}                   
    4.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    4.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    4.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    363,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    345,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    21.353291654230,  !- Vertex 1 X-coordinate {m}                   
    4.000000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.152101099717,  !- Vertex 1 Z-coordinate {m}                     
    21.353291654230,  !- Vertex 2 X-coordinate {m}                   
    4.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    27.021600303290,  !- Vertex 2 Z-coordinate {m}                     
    42.103291654230,  !- Vertex 3 X-coordinate {m}                   
    4.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    27.021600303290,  !- Vertex 3 Z-coordinate {m}                     
    42.103291654230,  !- Vertex 4 X-coordinate {m}                   
    4.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.152101099717;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    346,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    6.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 4 Z-coordinate {m}                     
    21.167679349982,  !- Vertex 5 X-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 5 Z-coordinate {m}                     
    21.167679349982,  !- Vertex 6 X-coordinate {m}                   
    4.000000000000,  !- Vertex 6 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 6 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 7 X-coordinate {m}                   
    4.000000000000,  !- Vertex 7 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 7 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 8 X-coordinate {m}                   
    42.420000000000,  !- Vertex 8 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 8 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    347,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    361,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    347,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    12.370721732553,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.667868179320,  !- Vertex 1 Z-coordinate {m}                     
    12.370721732553,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    27.037868179320,  !- Vertex 2 Z-coordinate {m}                     
    33.950721732553,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    27.037868179320,  !- Vertex 3 Z-coordinate {m}                     
    33.950721732553,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.667868179320;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    348,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    E5,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E4,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    8,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    4.000000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    21.167679349982,  !- Vertex 3 X-coordinate {m}                   
    4.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    21.167679349982,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 4 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 5 X-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 5 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 6 X-coordinate {m}                   
    21.270000000000,  !- Vertex 6 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 6 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 7 X-coordinate {m}                   
    21.270000000000,  !- Vertex 7 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 7 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 8 X-coordinate {m}                   
    42.420000000000,  !- Vertex 8 Y-coordinate {m}                   
    26.820000000000;  !- Vertex 8 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    349,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    21.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    358,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    349,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    0.000000000000,  !- Vertex 1 X-coordinate {m}                   
    21.161729445477,  !- Vertex 1 Y-coordinate {m}                   
    29.422867115046,  !- Vertex 1 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 2 X-coordinate {m}                   
    21.161729445477,  !- Vertex 2 Y-coordinate {m}                   
    27.272830971284,  !- Vertex 2 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 3 X-coordinate {m}                   
    0.181729445477,  !- Vertex 3 Y-coordinate {m}                   
    27.272830971284,  !- Vertex 3 Z-coordinate {m}                     
    0.000000000000,  !- Vertex 4 X-coordinate {m}                   
    0.181729445477,  !- Vertex 4 Y-coordinate {m}                   
    29.422867115046;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    350,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    6.000000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    356,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    350,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    6.000000000000,  !- Vertex 1 X-coordinate {m}                   
    38.496962951928,  !- Vertex 1 Y-coordinate {m}                   
    29.330819737490,  !- Vertex 1 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 2 X-coordinate {m}                   
    38.496962951928,  !- Vertex 2 Y-coordinate {m}                   
    26.947791002422,  !- Vertex 2 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 3 X-coordinate {m}                   
    21.436962951928,  !- Vertex 3 Y-coordinate {m}                   
    26.947791002422,  !- Vertex 3 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 4 X-coordinate {m}                   
    21.436962951928,  !- Vertex 4 Y-coordinate {m}                   
    29.330819737490;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    351,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    7.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    7.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    32.620000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    352,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    360,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    352,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.340021209081,  !- Vertex 1 Y-coordinate {m}                   
    29.590234968969,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.340021209081,  !- Vertex 2 Y-coordinate {m}                   
    26.960234968969,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    21.460021209081,  !- Vertex 3 Y-coordinate {m}                   
    26.960234968969,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    21.460021209081,  !- Vertex 4 Y-coordinate {m}                   
    29.590234968969;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    353,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 2 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    26.820000000000,  !- Vertex 3 Z-coordinate {m}                     
    6.000000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  FenestrationSurface:Detailed,
    357,                  !- Name
    Window,  !- Surface Type
    EXT_WINDOW1,  !- Construction Name
    353,                  !- Building Surface Name
    ,  !- Outside Boundary Condition Object
    ,  !- View Factor To Ground
    ,  !- Shading Control
    ,  !- Frame and Divider Name
    ,  !- Multiplier
    4,  !- Number of Vertices
    45.664356858750,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.188987014683,  !- Vertex 1 Z-coordinate {m}                     
    45.664356858750,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    27.193766626376,  !- Vertex 2 Z-coordinate {m}                     
    6.224356858750,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    27.193766626376,  !- Vertex 3 Z-coordinate {m}                     
    6.224356858750,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.188987014683;  !- Vertex 4 Z-coordinate {m}                     


  BuildingSurface:Detailed,
    354,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    12.167679349982,  !- Vertex 1 X-coordinate {m}                   
    7.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 1 Z-coordinate {m}                     
    12.167679349982,  !- Vertex 2 X-coordinate {m}                   
    7.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    7.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    7.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    32.620000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    Technik_E5,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    366,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Technik_E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    7.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    7.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    32.620000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    367,                  !- Name
    Floor,  !- Surface Type
    ADJ_CEILING,  !- Construction Name
    Technik_E5,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    E5,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    0.0,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    43.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 1 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 2 X-coordinate {m}                   
    7.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    7.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    29.880000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    368,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Technik_E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    43.170000000000,  !- Vertex 1 X-coordinate {m}                   
    7.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 1 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 2 X-coordinate {m}                   
    7.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 2 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 3 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    32.620000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    369,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Technik_E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    43.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 1 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 2 X-coordinate {m}                   
    27.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    27.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    32.620000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    370,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    Technik_E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    27.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    7.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 2 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 3 X-coordinate {m}                   
    7.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 3 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 4 X-coordinate {m}                   
    27.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    32.620000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    371,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Technik_E5,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    7.270000000000,  !- Vertex 1 Y-coordinate {m}                   
    32.620000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    7.270000000000,  !- Vertex 2 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 2 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 3 X-coordinate {m}                   
    7.270000000000,  !- Vertex 3 Y-coordinate {m}                   
    29.880000000000,  !- Vertex 3 Z-coordinate {m}                     
    43.170000000000,  !- Vertex 4 X-coordinate {m}                   
    7.270000000000,  !- Vertex 4 Y-coordinate {m}                   
    32.620000000000;  !- Vertex 4 Z-coordinate {m}                     

