!-   ===========  BUI-Template for TRNSYS 17 ==========
!-T17_Template_Start
!-*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
!-*  TRNBuild   2.0.198
!-*****************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************************
!-*   BUILDING DESCRIPTIONS FILE TRNSYS
!-*   FOR BUILDING:   
!-*   GET BY WORKING WITH TRNBuild 1.0 for Windows
!-*********************************************************************************************************************************************************************************************************
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m m e n t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o j e c t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*+++ PROJECT
!-*+++ TITLE=UNDEFINED
!-*+++ DESCRIPTION=UNDEFINED
!-*+++ CREATED=UNDEFINED
!-*+++ ADDRESS=UNDEFINED
!-*+++ CITY=UNDEFINED
!-*+++ SWITCH=UNDEFINED
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  P r o p e r t i e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-PROPERTIES
!- DENSITY=1.204 : CAPACITY=1.012 : PRESSURE=101325.000 : HVAPOR=2454.0 : SIGMA=2.041e-007 : RTEMP=293.15
!-*--- alpha calculation -------------------
!- KFLOORUP=7.2 : EFLOORUP=0.31 : KFLOORDOWN=3.888 : EFLOORDOWN=0.31
!- KCEILUP=7.2 : ECEILUP=0.31 : KCEILDOWN=3.888 : ECEILDOWN=0.31
!- KVERTICAL=5.76 : EVERTICAL=0.3
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-TYPES
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-*
!-*--------------------------------------------------------------------------------------
!-*  L a y e r s
!-*--------------------------------------------------------------------------------------
!-LAYER PUTZ_015
!- CONDUCTIVITY=   2.52 : CAPACITY=      1 : DENSITY=   1400
!-LAYER KST_175
!- CONDUCTIVITY=  3.564 : CAPACITY=      1 : DENSITY=   1600
!-LAYER DAEMA_173
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER GIPS_013
!- CONDUCTIVITY=  0.756 : CAPACITY=      1 : DENSITY=    900
!-LAYER DAEMA_167
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER HOLZ_020
!- CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
!-LAYER BET_160
!- CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
!-LAYER DAEMM_305
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER TEPP_005
!- CONDUCTIVITY=  0.288 : CAPACITY=    1.3 : DENSITY=    700
!-LAYER ESTR_050
!- CONDUCTIVITY=   5.04 : CAPACITY=      1 : DENSITY=   2000
!-LAYER MIWO_030
!- CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
!-LAYER DAEMA_162
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER DAEMA_300
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER HOLZ_030
!- CONDUCTIVITY=  0.468 : CAPACITY=    2.1 : DENSITY=    600
!-LAYER DAEMA_133
!- CONDUCTIVITY=  0.173 : CAPACITY=      1 : DENSITY=     60
!-LAYER DAEMM_121
!- CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
!-LAYER BET_200
!- CONDUCTIVITY=   7.56 : CAPACITY=      1 : DENSITY=   2200
!-LAYER MIWO_100
!- CONDUCTIVITY=  0.144 : CAPACITY=      1 : DENSITY=     60
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-INPUTS TGROUND TBOUNDARY BRIGHT SHADE_CLOSE SHADE_OPEN MAX_ISHADE MAX_ESHADE
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  S c h e d u l e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-SCHEDULE WORKDAY
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE WEEKEND
!- HOURS =0.000 1.000 24.0
!- VALUES=0 0 0 
!-SCHEDULE WORKLIGHT
!- HOURS =0.000 8.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE DAYNIGHT
!- HOURS =0.000 6.000 18.000 24.0
!- VALUES=0 1. 0 0 
!-SCHEDULE USE
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKDAY WORKDAY WORKDAY WORKDAY WORKDAY WEEKEND WEEKEND
!-SCHEDULE LIGHT
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WORKLIGHT WEEKEND WEEKEND
!-SCHEDULE SETOFF
!- DAYS=1 2 3 4 5 6 7
!- HOURLY=DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT DAYNIGHT WEEKEND WEEKEND
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W a l l s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WALL BND_WALL
!- LAYERS   = PUTZ_015 KST_175 DAEMA_173 GIPS_013 
!- THICKNESS= 0.015    0.175   0.173     0.013    
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_WALL
!- LAYERS   = PUTZ_015 KST_175 DAEMA_167 HOLZ_020 
!- THICKNESS= 0.015    0.175   0.167     0.02     
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_ROOF
!- LAYERS   = PUTZ_015 BET_160 DAEMM_305 HOLZ_020 
!- THICKNESS= 0.015    0.16    0.305     0.02     
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL EXT_FLOOR
!- LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_162 
!- THICKNESS= 0.005    0.05     0.03     0.16    0.162     
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL BND_CEILING
!- LAYERS   = PUTZ_015 BET_160 DAEMA_300 HOLZ_030 
!- THICKNESS= 0.015    0.16    0.3       0.03     
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL BND_FLOOR
!- LAYERS   = TEPP_005 ESTR_050 MIWO_030 BET_160 DAEMA_133 GIPS_013 
!- THICKNESS= 0.005    0.05     0.03     0.16    0.133     0.013    
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 64
!-WALL GROUND_FLOOR
!- LAYERS   = TEPP_005 ESTR_050 DAEMM_121 BET_200 
!- THICKNESS= 0.005    0.05     0.121     0.2     
!- ABS-FRONT= 0.8   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 0.001
!-WALL ADJ_WALL
!- LAYERS   = GIPS_013 MIWO_100 GIPS_013 
!- THICKNESS= 0.013    0.1      0.013    
!- ABS-FRONT= 0.4   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-WALL ADJ_CEILING
!- LAYERS   = PUTZ_015 BET_160 MIWO_030 ESTR_050 TEPP_005 
!- THICKNESS= 0.015    0.16    0.03     0.05     0.005    
!- ABS-FRONT= 0.1   : ABS-BACK= 0.5  
!- EPS-FRONT= 0.9   : EPS-BACK= 0.9  
!- HFRONT   = 11 : HBACK= 11
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  W i n d o w s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-WINDOW EXT_WINDOW1
!- WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
!-WINDOW EXT_WINDOW2
!- WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
!-WINDOW ADJ_WINDOW
!- WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
!-WINDOW ADJ_WINDOW2
!- WINID=12003 : HINSIDE=11 : HOUTSIDE=64 : SLOPE=90 : SPACID=0 : WWID=0.77 : WHEIG=1.08 : FFRAME=0.3 : UFRAME=10.9091 : ABSFRAME=0.6 : RISHADE=0 : RESHADE=0 : REFLISHADE=0.5 : REFLOSHADE=0.5 : ;
!- CCISHADE=0.5 : EPSFRAME=0.9 : EPSISHADE=0.9 : ITSHADECLOSE=INPUT 1*SHADE_CLOSE : ITSHADEOPEN=INPUT 1*SHADE_OPEN
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  D e f a u l t  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O t h e r  G a i n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o m f o r t
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  I n f i l t r a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  V e n t i l a t i o n
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  C o o l i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  H e a t i n g
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  Z o n e s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ZONES 
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O r i e n t a t i o n s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-ORIENTATIONS H_0_0
!-INTERNAL_CALCULATION H_0_0
!-*
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-BUILDING
!-*++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++++
!-
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  O u t p u t s
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-OUTPUTS
!- TRANSFER : TIMEBASE=1.000
!- DEFAULT
!-*
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-*  E n d
!-*--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------
!-END
!-
!-_EXTENSION_WINPOOL_START_
!-WINDOW 4.1  DOE-2 Data File : Multi Band Calculation
!-Unit System : SI
!-Name        : TRNSYS15 WINDOW LIB
!-Desc        : Pilkington OPTITHERM S Besch.#3 4/16/4
!-Window ID   : 12003
!-Tilt        : 90.0
!-Glazings    : 2
!-Frame       : 11 TRNSYS WIN - 1        2.270
!-Spacer      :  1 Class1                2.330  -0.010   0.138
!-Total Height: 1600.0 mm
!-Total Width : 1250.0 mm
!-Glass Height: 1460.3 mm
!-Glass Width : 1110.3 mm
!-Mullion     : None
!-Gap        Thick   Cond  dCond    Vis   dVis   Dens   dDens     Pr     dPr
!-1 Argon     16.0 0.01620  5.000  2.110  6.300  1.780 -0.0060  0.680 0.00066
!-2              0       0      0      0      0      0       0      0       0
!-3              0       0      0      0      0      0       0      0       0
!-4              0       0      0      0      0      0       0      0       0
!-5              0       0      0      0      0      0       0      0       0
!-Angle     0    10    20    30    40    50    60    70    80    90 Hemis
!-Tsol  0.485 0.485 0.483 0.480 0.474 0.462 0.434 0.361 0.189 0.000 0.434
!-Abs1  0.137 0.138 0.140 0.144 0.149 0.155 0.161 0.165 0.162 0.000 0.151
!-Abs2  0.109 0.109 0.109 0.110 0.110 0.108 0.103 0.089 0.061 0.000 0.102
!-Abs3      0     0     0     0     0     0     0     0     0     0     0
!-Abs4      0     0     0     0     0     0     0     0     0     0     0
!-Abs5      0     0     0     0     0     0     0     0     0     0     0
!-Abs6      0     0     0     0     0     0     0     0     0     0     0
!-Rfsol 0.269 0.269 0.268 0.267 0.267 0.275 0.302 0.384 0.588 1.000 0.303
!-Rbsol 0.314 0.314 0.314 0.314 0.315 0.321 0.342 0.409 0.593 1.000 0.344
!-Tvis  0.769 0.768 0.766 0.759 0.745 0.713 0.640 0.489 0.236 0.000 0.663
!-Rfvis 0.129 0.129 0.129 0.132 0.142 0.170 0.241 0.396 0.664 1.000 0.216
!-Rbvis 0.138 0.118 0.118 0.120 0.129 0.154 0.218 0.359 0.606 1.000 0.197
!-SHGC  0.586 0.585 0.584 0.581 0.575 0.562 0.531 0.446 0.249 0.000 0.529
!-SC: 0.58
!-Layer ID#         4046     4061        0        0        0        0
!-Tir              0.000    0.000        0        0        0        0
!-Emis F           0.840    0.040        0        0        0        0
!-Emis B           0.840    0.840        0        0        0        0
!-Thickness(mm)      4.0      4.0        0        0        0        0
!-Cond(W/m2-C     ) 225.0    225.0        0        0        0        0
!-Spectral File     None     None     None     None     None     None
!-Overall and Center of Glass Ig U-values (W/m2-C)
!-Outdoor Temperature                 -17.8 C      15.6 C      26.7 C      37.8 C
!-Solar      WdSpd  hcout hrout  hin
!-(W/m2)     (m/s)     (W/m2-C)
!-0        0.00  12.25  3.24  7.55  1.33 1.33  1.01 1.01  1.03 1.03  1.14 1.14
!-0        6.71  25.47  3.21  7.58  1.40 1.40  1.03 1.03  1.06 1.06  1.18 1.18
!-783        0.00  12.25  3.38  7.34  1.38 1.38  1.09 1.09  1.10 1.10  1.15 1.15
!-783        6.71  25.47  3.29  7.09  1.46 1.46  1.16 1.16  1.12 1.12  1.16 1.16
!-*** END OF LIBRARY ***
!-***************************************************************************************************
!-*WinID   Description                              Design         U-Value g-value T-sol Rf-sol T-vis
!-***************************************************************************************************
!- 12003   Pilkington OPTITHERM S Besch.#3 4/16/4   4/16/4           1.06  0.586  0.485  0.269  0.769
!-_EXTENSION_WINPOOL_END_
!-
!-_EXTENSION_BuildingGeometry_START_
!-
!-_EXTENSION_BuildingGeometry_END_
!-
!-
!-_EXTENSION_ExternalShadingGeometry_START_
!-
!-_EXTENSION_ExternalShadingGeometry_END_
!-
!-
!-_EXTENSION_GeoPositionGeometry_START_
!-_EXTENSION_GeoPositionGeometry_END_
!-
!-T17_Template_Stop


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========
 
  Version,5.0;
 
!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
 
  Building,
    TRNSYS17,                !- Name
    0.0,                     !- North Axis {deg}
    City,                    !- Terrain
    0,                    !- Loads Convergence Tolerance Value
    0,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    0;                      !- Maximum Number of Warmup Days
 
!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
 
  Site:Location,
    not used,  !- Name
    0.0,                   !- Latitude {deg}
    0.0,                  !- Longitude {deg}
    0.0,                    !- Time Zone {hr}
    0;                  !- Elevation {m}
 
  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Absolute;                !- Coordinate System
 
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
 
  Construction,
    GROUND_FLOOR;      !- Name
  Construction,
    EXT_WALL;           !- Name
 
  Construction,
    EXT_FLOOR;        !- Name
  Construction,
    EXT_ROOF;           !- Name
Construction,
    BND_WALL;         !- Name
Construction,    
    BND_FLOOR;        !- Name
Construction,
    BND_CEILING;      !- Name
Construction,
    ADJ_WALL;         !- Name
  Construction,
    ADJ_CEILING;        !- Name
 
  Construction,
    VirtualSurface;   !- Name
  Construction,
    EXT_WINDOW1;         !- Name
  Construction,
    EXT_WINDOW2;         !- Name
  Construction,
    ADJ_WINDOW;          !- Name
  Construction,
    ADJ_WINDOW2;          !- Name
 
!-   ===========  ALL OBJECTS IN CLASS: SurfaceProperty:OtherSideCoefficients ===========
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=IDENTICAL;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY;
SurfaceProperty:OtherSideCoefficients,   
    BOUNDARY=INPUT 1*TBOUNDARY_2;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=INPUT 1*TBOUNDARY_3;
SurfaceProperty:OtherSideCoefficients,   
    BOUNDARY=INPUT 1*TGROUND;
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=20; 
SurfaceProperty:OtherSideCoefficients,
    BOUNDARY=15; 
 
!-   ===========  ALL OBJECTS IN CLASS: WindowProperty:ShadingControl ===========
  WindowProperty:ShadingControl,
    ESHADE=0; ISHADE=0 !- Name
  WindowProperty:ShadingControl,
    ESHADE=INPUT 1*MAX_ESHADE : SHADECNTRL=ESHADE_INTERNAL;  !- Name
  WindowProperty:ShadingControl,
    ISHADE=INPUT 1*MAX_ISHADE : SHADECNTRL=ISHADE_INTERNAL;  !- Name

 
 !-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========
 
  Output:VariableDictionary,IDF;
 


  Zone,
    Konzertsaal,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    1,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Konzertsaal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    7.790000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    2,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Konzertsaal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    7.790000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    3,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    Konzertsaal,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 5 X-coordinate {m}                   
    40.570000000000,  !- Vertex 5 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 6 X-coordinate {m}                   
    42.420000000000,  !- Vertex 6 Y-coordinate {m}                   
    0.000000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    4,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Konzertsaal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.870000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 1 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    7.790000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    5,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Konzertsaal,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Technik E-2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.870000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 1 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    4.680000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    6,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Konzertsaal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    29.870000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 1 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    7.790000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    7,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    Konzertsaal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    6,  !- Number of Vertices
    29.870000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 1 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 2 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 3 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 4 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 5 X-coordinate {m}                   
    42.420000000000,  !- Vertex 5 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 5 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 6 X-coordinate {m}                   
    40.570000000000,  !- Vertex 6 Y-coordinate {m}                   
    7.790000000000;  !- Vertex 6 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    8,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Konzertsaal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    34.170000000000,  !- Vertex 1 X-coordinate {m}                   
    40.570000000000,  !- Vertex 1 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 1 Z-coordinate {m}                     
    34.170000000000,  !- Vertex 2 X-coordinate {m}                   
    40.570000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 3 X-coordinate {m}                   
    40.570000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    29.870000000000,  !- Vertex 4 X-coordinate {m}                   
    40.570000000000,  !- Vertex 4 Y-coordinate {m}                   
    7.790000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    9,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Konzertsaal,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    7.790000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    7.790000000000;  !- Vertex 4 Z-coordinate {m}                     

  Zone,
    Allgemein,  !- Name
    0.0,  !- Direction of Relative North {deg}
    0.0,  !- X Origin {m}
    0.0,  !- Y Origin {m}
    0.0,  !- Z Origin {m}
    ,  !- Type
    1;  !- Multiplier

  BuildingSurface:Detailed,
    10,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Technik E-2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    5.930000000000,  !- Vertex 1 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    5.930000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    11,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Technik E-2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.710000000000,  !- Vertex 1 X-coordinate {m}                   
    3.060000000000,  !- Vertex 1 Y-coordinate {m}                   
    5.930000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 2 X-coordinate {m}                   
    3.060000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 3 X-coordinate {m}                   
    10.410000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 4 X-coordinate {m}                   
    10.410000000000,  !- Vertex 4 Y-coordinate {m}                   
    5.930000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    12,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Technik E-2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    33.810000000000,  !- Vertex 1 X-coordinate {m}                   
    3.060000000000,  !- Vertex 1 Y-coordinate {m}                   
    5.930000000000,  !- Vertex 1 Z-coordinate {m}                     
    33.810000000000,  !- Vertex 2 X-coordinate {m}                   
    3.060000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 3 X-coordinate {m}                   
    3.060000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 4 X-coordinate {m}                   
    3.060000000000,  !- Vertex 4 Y-coordinate {m}                   
    5.930000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    13,                  !- Name
    Floor,  !- Surface Type
    GROUND_FLOOR,  !- Construction Name
    Allgemein,  !- Zone Name
    Ground,  !- Outside Boundary Condition
    BOUNDARY=INPUT 1*TGROUND,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    10,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 4 X-coordinate {m}                   
    10.410000000000,  !- Vertex 4 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 4 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 5 X-coordinate {m}                   
    10.410000000000,  !- Vertex 5 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 5 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 6 X-coordinate {m}                   
    3.060000000000,  !- Vertex 6 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 6 Z-coordinate {m}                     
    33.810000000000,  !- Vertex 7 X-coordinate {m}                   
    3.060000000000,  !- Vertex 7 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 7 Z-coordinate {m}                     
    33.810000000000,  !- Vertex 8 X-coordinate {m}                   
    19.710000000000,  !- Vertex 8 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 8 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 9 X-coordinate {m}                   
    19.710000000000,  !- Vertex 9 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 9 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 10 X-coordinate {m}                   
    42.420000000000,  !- Vertex 10 Y-coordinate {m}                   
    0.000000000000;  !- Vertex 10 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    14,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Technik E-2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    39.710000000000,  !- Vertex 1 X-coordinate {m}                   
    10.410000000000,  !- Vertex 1 Y-coordinate {m}                   
    5.930000000000,  !- Vertex 1 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 2 X-coordinate {m}                   
    10.410000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 3 X-coordinate {m}                   
    10.410000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 4 X-coordinate {m}                   
    10.410000000000,  !- Vertex 4 Y-coordinate {m}                   
    5.930000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    15,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    5.930000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    5.930000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    16,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    5.930000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    5.930000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    17,                  !- Name
    Roof,  !- Surface Type
    EXT_ROOF,  !- Construction Name
    Allgemein,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    10,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 2 Z-coordinate {m}                     
    33.810000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 3 Z-coordinate {m}                     
    33.810000000000,  !- Vertex 4 X-coordinate {m}                   
    3.060000000000,  !- Vertex 4 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 4 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 5 X-coordinate {m}                   
    3.060000000000,  !- Vertex 5 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 5 Z-coordinate {m}                     
    39.710000000000,  !- Vertex 6 X-coordinate {m}                   
    10.410000000000,  !- Vertex 6 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 6 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 7 X-coordinate {m}                   
    10.410000000000,  !- Vertex 7 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 7 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 8 X-coordinate {m}                   
    19.710000000000,  !- Vertex 8 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 8 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 9 X-coordinate {m}                   
    19.710000000000,  !- Vertex 9 Y-coordinate {m}                   
    4.680000000000,  !- Vertex 9 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 10 X-coordinate {m}                   
    42.420000000000,  !- Vertex 10 Y-coordinate {m}                   
    4.680000000000;  !- Vertex 10 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    18,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Technik E-2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    41.910000000000,  !- Vertex 1 X-coordinate {m}                   
    10.410000000000,  !- Vertex 1 Y-coordinate {m}                   
    5.930000000000,  !- Vertex 1 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 2 X-coordinate {m}                   
    10.410000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    41.910000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    5.930000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    19,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    45.820000000000,  !- Vertex 1 X-coordinate {m}                   
    42.420000000000,  !- Vertex 1 Y-coordinate {m}                   
    5.930000000000,  !- Vertex 1 Z-coordinate {m}                     
    45.820000000000,  !- Vertex 2 X-coordinate {m}                   
    42.420000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 3 X-coordinate {m}                   
    42.420000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 4 X-coordinate {m}                   
    42.420000000000,  !- Vertex 4 Y-coordinate {m}                   
    5.930000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    20,                  !- Name
    Wall,  !- Surface Type
    ADJ_WALL,  !- Construction Name
    Allgemein,  !- Zone Name
    Zone,  !- Outside Boundary Condition
    Technik E-2,  !- Outside Boundary Condition Object
    NoSun,  !- Sun Exposure
    NoWind,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    33.810000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    5.930000000000,  !- Vertex 1 Z-coordinate {m}                     
    33.810000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    33.810000000000,  !- Vertex 3 X-coordinate {m}                   
    3.060000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    33.810000000000,  !- Vertex 4 X-coordinate {m}                   
    3.060000000000,  !- Vertex 4 Y-coordinate {m}                   
    5.930000000000;  !- Vertex 4 Z-coordinate {m}                     

  BuildingSurface:Detailed,
    21,                  !- Name
    Wall,  !- Surface Type
    EXT_WALL,  !- Construction Name
    Allgemein,  !- Zone Name
    Outdoors,  !- Outside Boundary Condition
    ,  !- Outside Boundary Condition Object
    SunExposed,  !- Sun Exposure
    WindExposed,  !- Wind Exposure
    ,  !- TRNSYS 17 - additional surface data
    4,  !- Number of Vertices
    35.620000000000,  !- Vertex 1 X-coordinate {m}                   
    19.710000000000,  !- Vertex 1 Y-coordinate {m}                   
    5.930000000000,  !- Vertex 1 Z-coordinate {m}                     
    35.620000000000,  !- Vertex 2 X-coordinate {m}                   
    19.710000000000,  !- Vertex 2 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 2 Z-coordinate {m}                     
    33.810000000000,  !- Vertex 3 X-coordinate {m}                   
    19.710000000000,  !- Vertex 3 Y-coordinate {m}                   
    0.000000000000,  !- Vertex 3 Z-coordinate {m}                     
    33.810000000000,  !- Vertex 4 X-coordinate {m}                   
    19.710000000000,  !- Vertex 4 Y-coordinate {m}                   
    5.930000000000;  !- Vertex 4 Z-coordinate {m}                     
